<!DOCTYPE html>
<html lang="zh-CN">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <meta name="color-scheme" content="light">
  <meta name="description" content="Power System Operator 技术与使用手册，涵盖架构、数据库、四遥协议、控制策略、部署、MMI 操作和运维排障。">
  <title>Power System Operator 技术与使用手册 V1.0</title>
  <style>
    :root {
      --ink: #152338;
      --muted: #5f6f82;
      --line: #dbe4ee;
      --line-strong: #bdcad8;
      --paper: #ffffff;
      --canvas: #edf3f8;
      --navy: #173b66;
      --blue: #2468a2;
      --blue-soft: #e8f2fb;
      --teal: #087f7a;
      --teal-soft: #e5f7f4;
      --amber: #a86100;
      --amber-soft: #fff5dd;
      --red: #b53232;
      --red-soft: #fff0f0;
      --green: #24784b;
      --green-soft: #eaf7ef;
      --shadow: 0 14px 38px rgba(29, 55, 82, 0.12);
      --radius: 14px;
    }

    * { box-sizing: border-box; }
    html { scroll-behavior: smooth; }
    body {
      margin: 0;
      color: var(--ink);
      background: var(--canvas);
      font-family: "Microsoft YaHei UI", "Microsoft YaHei", "PingFang SC", "Noto Sans CJK SC", Arial, sans-serif;
      line-height: 1.72;
      font-size: 15px;
    }
    a { color: var(--blue); text-decoration: none; }
    a:hover { text-decoration: underline; }
    code, pre, .mono {
      font-family: "Cascadia Code", "JetBrains Mono", Consolas, monospace;
    }
    code {
      color: #174b78;
      background: #edf4fa;
      border: 1px solid #d8e7f4;
      border-radius: 5px;
      padding: 0.08em 0.34em;
      overflow-wrap: anywhere;
    }
    pre {
      margin: 14px 0;
      padding: 15px 17px;
      color: #eaf4ff;
      background: #12263d;
      border: 1px solid #27435f;
      border-radius: 10px;
      overflow: auto;
      line-height: 1.55;
      font-size: 13px;
      white-space: pre-wrap;
      word-break: break-word;
    }
    pre code { color: inherit; background: transparent; border: 0; padding: 0; }

    .page-grid {
      display: grid;
      grid-template-columns: 284px minmax(0, 1fr);
      min-height: 100vh;
    }
    .sidebar {
      position: sticky;
      top: 0;
      height: 100vh;
      overflow-y: auto;
      padding: 26px 20px 30px;
      color: #f5f9fd;
      background: linear-gradient(180deg, #173b66 0%, #102c4d 60%, #0d263f 100%);
      border-right: 1px solid #0c2a47;
    }
    .brand {
      padding-bottom: 20px;
      margin-bottom: 18px;
      border-bottom: 1px solid rgba(255,255,255,0.17);
    }
    .brand-kicker {
      color: #9ed9e1;
      font-size: 12px;
      letter-spacing: 0.14em;
      text-transform: uppercase;
    }
    .brand h1 {
      margin: 7px 0 4px;
      font-size: 19px;
      line-height: 1.35;
      font-weight: 700;
    }
    .brand p { margin: 0; color: #bfd0e0; font-size: 12px; }
    .toc-title {
      margin: 20px 0 7px;
      color: #8fcbd7;
      font-size: 11px;
      font-weight: 700;
      letter-spacing: 0.12em;
    }
    .toc { display: grid; gap: 2px; }
    .toc a {
      display: block;
      color: #dce8f4;
      padding: 6px 9px;
      border-radius: 7px;
      font-size: 13px;
      line-height: 1.45;
    }
    .toc a:hover, .toc a.active {
      color: white;
      background: rgba(113, 190, 207, 0.18);
      text-decoration: none;
    }
    .sidebar-foot {
      margin-top: 24px;
      padding-top: 15px;
      border-top: 1px solid rgba(255,255,255,0.15);
      color: #9fb5c8;
      font-size: 11px;
    }

    .content-wrap { min-width: 0; padding: 30px 38px 54px; }
    .document {
      max-width: 1180px;
      margin: 0 auto;
      background: var(--paper);
      box-shadow: var(--shadow);
      border: 1px solid var(--line);
      border-radius: 18px;
      overflow: hidden;
    }
    .cover {
      position: relative;
      padding: 64px 68px 55px;
      color: white;
      background:
        linear-gradient(125deg, rgba(11, 45, 78, 0.98), rgba(29, 100, 139, 0.93)),
        radial-gradient(circle at 82% 18%, rgba(95, 218, 207, 0.5), transparent 31%);
      overflow: hidden;
    }
    .cover::after {
      content: "";
      position: absolute;
      width: 380px;
      height: 380px;
      right: -165px;
      bottom: -230px;
      border: 54px solid rgba(255,255,255,0.08);
      border-radius: 50%;
    }
    .cover .eyebrow {
      color: #a7e1e1;
      font-size: 13px;
      font-weight: 700;
      letter-spacing: 0.16em;
      text-transform: uppercase;
    }
    .cover h2 {
      max-width: 820px;
      margin: 12px 0 14px;
      font-size: clamp(34px, 5vw, 54px);
      line-height: 1.14;
      letter-spacing: 0.02em;
    }
    .cover .subtitle {
      max-width: 760px;
      margin: 0 0 30px;
      color: #d7e8f2;
      font-size: 17px;
    }
    .badge-row { display: flex; flex-wrap: wrap; gap: 9px; position: relative; z-index: 1; }
    .badge {
      display: inline-flex;
      align-items: center;
      min-height: 30px;
      padding: 5px 11px;
      color: #edf9ff;
      background: rgba(255,255,255,0.12);
      border: 1px solid rgba(255,255,255,0.22);
      border-radius: 999px;
      font-size: 12px;
    }
    .cover-meta {
      display: grid;
      grid-template-columns: repeat(4, minmax(130px, 1fr));
      gap: 1px;
      margin-top: 42px;
      background: rgba(255,255,255,0.16);
      border: 1px solid rgba(255,255,255,0.2);
      border-radius: 10px;
      overflow: hidden;
      position: relative;
      z-index: 1;
    }
    .cover-meta div { padding: 13px 15px; background: rgba(8,37,64,0.38); }
    .cover-meta span { display: block; color: #a9c9da; font-size: 11px; }
    .cover-meta strong { display: block; margin-top: 3px; color: #fff; font-size: 13px; overflow-wrap: anywhere; }

    .mobile-bar { display: none; }
    .doc-body { padding: 12px 64px 64px; }
    .section {
      padding: 46px 0 12px;
      border-bottom: 1px solid var(--line);
      scroll-margin-top: 20px;
    }
    .section:last-child { border-bottom: 0; }
    .section-label {
      display: inline-block;
      margin-bottom: 7px;
      color: var(--teal);
      font-size: 12px;
      font-weight: 800;
      letter-spacing: 0.12em;
    }
    h2.section-title {
      margin: 0 0 17px;
      color: var(--navy);
      font-size: 28px;
      line-height: 1.28;
    }
    h3 {
      margin: 30px 0 11px;
      color: #244f78;
      font-size: 20px;
      line-height: 1.35;
    }
    h4 { margin: 22px 0 8px; color: #2a587e; font-size: 16px; }
    p { margin: 9px 0 13px; }
    ul, ol { margin: 8px 0 16px; padding-left: 1.5em; }
    li { margin: 5px 0; }
    .lead { color: #42566c; font-size: 16px; }
    .small { color: var(--muted); font-size: 12px; }
    .muted { color: var(--muted); }

    .summary-grid, .card-grid, .two-col, .three-col {
      display: grid;
      gap: 14px;
      margin: 17px 0;
    }
    .summary-grid { grid-template-columns: repeat(4, 1fr); }
    .card-grid, .two-col { grid-template-columns: repeat(2, 1fr); }
    .three-col { grid-template-columns: repeat(3, 1fr); }
    .card {
      padding: 17px 18px;
      background: #f9fbfd;
      border: 1px solid var(--line);
      border-radius: 11px;
    }
    .card h3, .card h4 { margin-top: 0; }
    .metric { padding: 16px; background: #f5f9fc; border: 1px solid var(--line); border-radius: 10px; }
    .metric span { display: block; color: var(--muted); font-size: 11px; }
    .metric strong { display: block; margin-top: 3px; color: var(--navy); font-size: 19px; }

    .callout {
      margin: 18px 0;
      padding: 14px 17px;
      border-left: 5px solid var(--blue);
      border-radius: 8px;
      background: var(--blue-soft);
    }
    .callout strong { color: #174f7a; }
    .callout.warning { border-left-color: var(--amber); background: var(--amber-soft); }
    .callout.warning strong { color: #865000; }
    .callout.danger { border-left-color: var(--red); background: var(--red-soft); }
    .callout.danger strong { color: #9e2929; }
    .callout.success { border-left-color: var(--green); background: var(--green-soft); }
    .callout.success strong { color: #17613b; }

    .table-wrap { margin: 15px 0 22px; overflow-x: auto; border: 1px solid var(--line); border-radius: 10px; }
    table { width: 100%; border-collapse: collapse; font-size: 13px; }
    th, td { padding: 9px 11px; text-align: left; vertical-align: top; border-bottom: 1px solid var(--line); }
    th { color: #21496e; background: #eef5fa; font-weight: 700; white-space: nowrap; }
    tr:last-child td { border-bottom: 0; }
    tbody tr:nth-child(even) td { background: #fbfcfd; }
    td code { font-size: 12px; }

    .steps { counter-reset: step; list-style: none; padding: 0; margin: 18px 0; }
    .steps > li {
      position: relative;
      margin: 0 0 12px;
      padding: 13px 15px 13px 52px;
      border: 1px solid var(--line);
      border-radius: 10px;
      background: #fbfdff;
    }
    .steps > li::before {
      counter-increment: step;
      content: counter(step);
      position: absolute;
      left: 14px;
      top: 13px;
      width: 25px;
      height: 25px;
      display: grid;
      place-items: center;
      color: white;
      background: var(--blue);
      border-radius: 50%;
      font-weight: 700;
      font-size: 12px;
    }
    .flow-line {
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 8px;
      margin: 16px 0;
    }
    .flow-node {
      padding: 8px 12px;
      color: #1f4e75;
      background: #edf6fc;
      border: 1px solid #c6dfef;
      border-radius: 8px;
      font-weight: 700;
      font-size: 13px;
    }
    .flow-arrow { color: #7791a7; font-weight: 700; }
    .architecture {
      margin: 20px 0;
      padding: 16px;
      background: linear-gradient(180deg, #f7fbfe, #eef5f9);
      border: 1px solid var(--line);
      border-radius: 12px;
    }
    .architecture svg { width: 100%; height: auto; display: block; }
    .manual-shot {
      margin: 20px 0 28px;
      overflow: hidden;
      background: #f5f8fb;
      border: 1px solid #cbd8e3;
      border-radius: 12px;
      box-shadow: 0 10px 25px rgba(24, 60, 98, 0.08);
    }
    .manual-shot img {
      display: block;
      width: 100%;
      height: auto;
      background: white;
      border-bottom: 1px solid #d5e0e9;
    }
    .manual-shot figcaption {
      padding: 12px 15px 14px;
      color: #425a70;
      font-size: 12px;
      line-height: 1.65;
    }
    .manual-shot figcaption strong {
      display: block;
      margin-bottom: 2px;
      color: #1c4e77;
      font-size: 13px;
    }
    .screen-guide {
      margin: 15px 0 20px;
      padding: 13px 15px;
      background: #f3f8fc;
      border: 1px dashed #b8cfdf;
      border-radius: 9px;
      color: #3e566d;
      font-size: 13px;
    }
    .operation-title {
      display: inline-block;
      margin-bottom: 5px;
      color: #174f7a;
      font-weight: 800;
    }
    .checklist { list-style: none; padding: 0; }
    .checklist li { position: relative; padding-left: 26px; }
    .checklist li::before { content: "✓"; position: absolute; left: 2px; color: var(--green); font-weight: 800; }
    .risk-list { list-style: none; padding: 0; }
    .risk-list li { position: relative; padding-left: 25px; }
    .risk-list li::before { content: "!"; position: absolute; left: 3px; top: 4px; width: 16px; height: 16px; display: grid; place-items: center; color: white; background: var(--amber); border-radius: 50%; font: 700 11px/1 Arial; }
    .status { display: inline-flex; align-items: center; gap: 6px; font-weight: 700; }
    .dot { width: 9px; height: 9px; border-radius: 50%; background: #8294a6; }
    .status.good .dot { background: #2d9b62; }
    .status.bad .dot { background: #d04a4a; }
    .footer-note {
      margin-top: 35px;
      padding: 18px 20px;
      color: #e6f2fa;
      background: #183c62;
      border-radius: 10px;
      font-size: 12px;
    }
    .no-break { break-inside: avoid; page-break-inside: avoid; }
    .print-only { display: none; }

    @media (max-width: 980px) {
      .page-grid { display: block; }
      .sidebar {
        position: fixed;
        left: -305px;
        z-index: 40;
        width: 284px;
        transition: left 0.22s ease;
        box-shadow: 12px 0 28px rgba(0,0,0,0.23);
      }
      body.menu-open .sidebar { left: 0; }
      .mobile-bar {
        position: sticky;
        top: 0;
        z-index: 30;
        display: flex;
        align-items: center;
        justify-content: space-between;
        gap: 12px;
        padding: 10px 14px;
        color: white;
        background: #173b66;
        box-shadow: 0 3px 12px rgba(14,42,68,0.18);
      }
      .mobile-bar button, .action-button {
        color: white;
        background: rgba(255,255,255,0.12);
        border: 1px solid rgba(255,255,255,0.28);
        border-radius: 7px;
        padding: 7px 10px;
        cursor: pointer;
      }
      .content-wrap { padding: 16px; }
      .doc-body { padding: 8px 28px 40px; }
      .cover { padding: 45px 30px 38px; }
      .cover-meta { grid-template-columns: repeat(2, 1fr); }
      .summary-grid, .three-col { grid-template-columns: repeat(2, 1fr); }
      .manual-shot { border-radius: 9px; }
    }
    @media (max-width: 640px) {
      body { font-size: 14px; }
      .content-wrap { padding: 0; }
      .document { border-radius: 0; border-left: 0; border-right: 0; }
      .cover { padding: 38px 20px 32px; }
      .cover h2 { font-size: 31px; }
      .cover-meta, .summary-grid, .card-grid, .two-col, .three-col { grid-template-columns: 1fr; }
      .doc-body { padding: 6px 19px 32px; }
      h2.section-title { font-size: 24px; }
      .section { padding-top: 38px; }
      th, td { min-width: 120px; }
      .manual-shot { margin-left: -5px; margin-right: -5px; }
      .manual-shot figcaption { padding: 10px 12px 12px; }
    }

    @page { size: A4; margin: 14mm 12mm 16mm; }
    @media print {
      :root { --ink: #101820; --line: #cbd3da; }
      body { background: white; color: #101820; font-size: 10.5pt; line-height: 1.52; }
      .page-grid { display: block; }
      .sidebar, .mobile-bar, .no-print { display: none !important; }
      .content-wrap { padding: 0; }
      .document { max-width: none; border: 0; border-radius: 0; box-shadow: none; }
      .cover { min-height: 245mm; padding: 42mm 18mm 25mm; print-color-adjust: exact; -webkit-print-color-adjust: exact; page-break-after: always; }
      .cover h2 { font-size: 30pt; }
      .cover-meta { margin-top: 30mm; }
      .doc-body { padding: 0; }
      .section { padding: 9mm 0 2mm; border-bottom: 0; }
      .section + .section { page-break-before: always; }
      h2.section-title { font-size: 20pt; }
      h3 { font-size: 14pt; break-after: avoid; page-break-after: avoid; }
      h4 { break-after: avoid; page-break-after: avoid; }
      pre { white-space: pre-wrap; color: #111; background: #f2f5f7; border-color: #c9d2da; print-color-adjust: exact; -webkit-print-color-adjust: exact; }
      code { color: #111; background: #eef2f5; border-color: #ccd5dd; }
      .card, .callout, .architecture, .manual-shot, th { print-color-adjust: exact; -webkit-print-color-adjust: exact; }
      .table-wrap { overflow: visible; }
      table { font-size: 8.5pt; }
      th, td { padding: 5px 6px; }
      tr, .card, .callout, pre, .architecture, .manual-shot { break-inside: avoid; page-break-inside: avoid; }
      .manual-shot { margin: 5mm 0 7mm; box-shadow: none; border-color: #aebbc6; }
      .manual-shot figcaption { font-size: 8.5pt; }
      a { color: #111; text-decoration: none; }
      .print-only { display: block; }
      .footer-note { color: #111; background: #eef3f6; border: 1px solid #cad3da; }
    }
  </style>
</head>
<body>
  <div class="mobile-bar no-print">
    <button type="button" id="menuButton" aria-label="打开手册目录">☰ 目录</button>
    <strong>技术与使用手册 V1.0</strong>
    <button type="button" onclick="window.print()">打印</button>
  </div>

  <div class="page-grid">
    <aside class="sidebar" aria-label="手册目录">
      <div class="brand">
        <div class="brand-kicker">Power System Operator</div>
        <h1>技术与使用手册</h1>
        <p>文档 V1.0 · 软件 V0.1.0</p>
      </div>
      <div class="toc-title">快速入口</div>
      <nav class="toc">
        <a href="#overview">1. 手册概览</a>
        <a href="#quick-start">2. 快速开始</a>
        <a href="#architecture">3. 系统架构</a>
        <a href="#processes">4. 宿主与线程调度</a>
        <a href="#deployment">5. 安装与部署</a>
        <a href="#database">6. 数据库设计</a>
        <a href="#time-model">7. 时间与有效性</a>
        <a href="#protocol">8. 四遥通信协议</a>
        <a href="#strategy">9. 控制策略</a>
        <a href="#mmi">10. MMI 使用说明</a>
        <a href="#workflows">11. 标准操作流程</a>
        <a href="#logs">12. 日志与历史</a>
        <a href="#reliability">13. 并发与可靠性</a>
        <a href="#backup">14. 备份与恢复</a>
        <a href="#troubleshooting">15. 故障排查</a>
        <a href="#maintenance">16. 测试与维护</a>
        <a href="#security">17. 安全与边界</a>
        <a href="#appendix">18. 附录</a>
      </nav>
      <div class="sidebar-foot">
        发布基线<br>
        <span class="mono">未提交工作树</span><br><br>
        更新日期：2026-08-24
      </div>
    </aside>

    <div class="content-wrap">
      <article class="document">
        <header class="cover">
          <div class="eyebrow">Engineering &amp; Operations Manual</div>
          <h2>Power System Operator<br>技术与使用手册</h2>
          <p class="subtitle">面向微电网操作员系统的设计、部署、通信、控制、操作与维护说明。单文件离线版，可直接浏览、打印或导出 PDF。</p>
          <div class="badge-row">
            <span class="badge">SQLite + SQLAlchemy 2</span>
            <span class="badge">PyQt6 MMI</span>
            <span class="badge">JSON Lines TCP</span>
            <span class="badge">新能源优先控制</span>
            <span class="badge">单进程双工作线程</span>
          </div>
          <div class="cover-meta">
            <div><span>文档版本</span><strong>V1.0</strong></div>
            <div><span>软件版本</span><strong>0.1.0</strong></div>
            <div><span>发布基线</span><strong>未提交工作树</strong></div>
            <div><span>发布日期</span><strong>2026-08-24</strong></div>
          </div>
        </header>

        <div class="doc-body">
          <section class="section" id="overview">
            <span class="section-label">01 · OVERVIEW</span>
            <h2 class="section-title">手册概览</h2>
            <p class="lead">本系统以 PyQt6 MMI 为唯一默认宿主进程，启动时自动创建 Core、IO 两个受管工作线程；三个工作单元通过共享的 <code>ems.db</code> 对柴油机、风机、光伏、储能和负荷进行运行监视、数据归档和新能源优先控制。</p>

            <div class="summary-grid">
              <div class="metric"><span>宿主/工作线程</span><strong>1 + 2</strong></div>
              <div class="metric"><span>业务数据表</span><strong>17 张</strong></div>
              <div class="metric"><span>MMI 主页面</span><strong>5 页</strong></div>
              <div class="metric"><span>自动化回归</span><strong>102 项</strong></div>
            </div>

            <h3>适用读者</h3>
            <div class="three-col">
              <div class="card"><h4>运行操作人员</h4><p>启动、暂停、停止、连接控制、开闭环切换、曲线和日志浏览。</p></div>
              <div class="card"><h4>系统集成人员</h4><p>设备与点表导入、TCP 对接、数据库并发和外部模拟器联调。</p></div>
              <div class="card"><h4>开发维护人员</h4><p>数据模型、控制策略、迁移机制、测试和问题定位。</p></div>
            </div>

            <h3>术语</h3>
            <div class="table-wrap">
              <table>
                <thead><tr><th>缩写</th><th>名称</th><th>本系统含义</th></tr></thead>
                <tbody>
                  <tr><td>YC</td><td>遥测</td><td>浮点量测，例如功率、SOC、风速、辐照和温度。</td></tr>
                  <tr><td>YX</td><td>遥信</td><td>整数状态量，例如设备运行/停止状态。</td></tr>
                  <tr><td>YT</td><td>遥调</td><td>浮点控制设定，例如有功功率设定值。</td></tr>
                  <tr><td>YK</td><td>遥控</td><td>整数控制命令，例如启停目标状态。</td></tr>
                  <tr><td>RTU</td><td>远方终端</td><td>记录外部通信端点、连接结果和最近成功交换墙钟。</td></tr>
                  <tr><td>MMI</td><td>人机界面</td><td>PyQt6 图形操作台。</td></tr>
                </tbody>
              </table>
            </div>

            <div class="callout danger">
              <strong>重要数据风险：</strong>系统从“停止”切换到“运行”时会执行一次运行数据复位，清空历史、运行日志和四遥历史，并将实时四遥值/时刻归零。需要保留运行记录时，应先完成备份或导出，再点击“启动 / 继续”。暂停后继续不会清理数据。
            </div>
          </section>

          <section class="section" id="quick-start">
            <span class="section-label">02 · QUICK START</span>
            <h2 class="section-title">快速开始</h2>

            <h3>最短可运行流程</h3>
            <ol class="steps">
              <li><strong>安装依赖。</strong>在工程目录使用 Python 3.11 或更高版本执行 <code>python -m pip install -e ".[test]"</code>。</li>
              <li><strong>创建数据库。</strong>执行 <code>python init_db.py --db ems.db</code>。正式库只创建结构和单例控制行，不自动生成设备或四遥点。</li>
              <li><strong>准备定义。</strong>从现有 <code>power.db</code> 导入定义，或使用单独演示库运行 <code>seed_demo.py</code>。</li>
              <li><strong>启动外部模拟器接口。</strong>真实环境默认连接 <code>127.0.0.1:9001</code>；本地演示可以启动 <code>simulator_io_mock.py</code> 的 9200 端口。</li>
              <li><strong>启动 MMI。</strong>MMI 自动按 Core → IO 启动两个子线程，三个工作单元使用同一个数据库绝对路径。</li>
              <li><strong>在 MMI 保存参数。</strong>选择开环/闭环，配置数据周期和决策周期，点击“保存参数”。</li>
              <li><strong>建立连接并运行。</strong>点击“建立连接”，等待连接状态变为正常，再点击“启动 / 继续”。</li>
            </ol>

            <h3>正式环境启动命令</h3>
            <pre><code># 唯一默认宿主；自动启动 Core、IO 子线程
python operator_mmi.py --db ems.db \
  --simulator-host 127.0.0.1 --simulator-port 9001 \
  --rtu-id 1 --poll 0.5 --core-poll 0.5</code></pre>

            <h3>本地 Mock 联调</h3>
            <pre><code># 终端 0：内存 Mock，不修改正式 ems.db
python simulator_io_mock.py --host 127.0.0.1 --port 9200

# MMI 托管的 IO 子线程改连 Mock
python operator_mmi.py --db ems_demo.db \
  --simulator-host 127.0.0.1 --simulator-port 9200</code></pre>

            <div class="callout warning"><strong>不要重复启动旧入口：</strong>默认模式只启动 MMI，由它把同一数据库绝对路径传给 Core、IO 子线程。不得再并行启动独立 <code>operator_core.py</code>/<code>operator_io.py</code>，否则会形成重复写者。相对路径仍可能在不同工作目录下生成多个同名数据库，正式运行应使用绝对路径。</div>
          </section>

          <section class="section" id="architecture">
            <span class="section-label">03 · ARCHITECTURE</span>
            <h2 class="section-title">系统架构</h2>
            <p>系统采用“外部模拟器接口 + MMI 宿主 + IO/Core 受管子线程 + 共享数据库”的结构。网络调用不持有 SQLite 写事务；MMI、IO、Core 每个长期工作线程创建自己的 SQLAlchemy Engine，并只使用本线程创建的短生命周期 Session。</p>

            <div class="architecture no-break" role="img" aria-label="Power System Operator 系统架构图">
              <svg viewBox="0 0 1000 430" xmlns="http://www.w3.org/2000/svg">
                <defs>
                  <marker id="arrow" markerWidth="10" markerHeight="10" refX="9" refY="3" orient="auto" markerUnits="strokeWidth"><path d="M0,0 L0,6 L9,3 z" fill="#4c7696"/></marker>
                  <linearGradient id="dbFill" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#e6f5f2"/><stop offset="1" stop-color="#ccebe5"/></linearGradient>
                </defs>
                <rect x="40" y="130" width="190" height="105" rx="15" fill="#e8f2fb" stroke="#6ca3c9" stroke-width="2"/>
                <text x="135" y="167" text-anchor="middle" font-size="18" font-weight="700" fill="#174d78">电网模拟器</text>
                <text x="135" y="194" text-anchor="middle" font-size="14" fill="#4d6880">simulator_io</text>
                <text x="135" y="216" text-anchor="middle" font-size="12" fill="#6c8294">JSON Lines TCP :9001</text>

                <rect x="300" y="130" width="190" height="105" rx="15" fill="#fff3d9" stroke="#d4a24b" stroke-width="2"/>
                <text x="395" y="167" text-anchor="middle" font-size="18" font-weight="700" fill="#845400">IO 子线程</text>
                <text x="395" y="194" text-anchor="middle" font-size="14" fill="#6b5c3b">operator-io</text>
                <text x="395" y="216" text-anchor="middle" font-size="12" fill="#7c6c50">YC/YX 拉取 · YT/YK 下发</text>

                <path d="M230 163 L300 163" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>
                <path d="M300 205 L230 205" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>
                <text x="265" y="151" text-anchor="middle" font-size="11" fill="#4c7696">量测</text>
                <text x="265" y="224" text-anchor="middle" font-size="11" fill="#4c7696">控制</text>

                <path d="M490 183 L575 183" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>
                <path d="M575 205 L490 205" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>

                <ellipse cx="690" cy="125" rx="110" ry="28" fill="url(#dbFill)" stroke="#3e948a" stroke-width="2"/>
                <path d="M580 125 v135 c0 16 49 29 110 29 s110-13 110-29 V125" fill="url(#dbFill)" stroke="#3e948a" stroke-width="2"/>
                <ellipse cx="690" cy="260" rx="110" ry="29" fill="#ccebe5" stroke="#3e948a" stroke-width="2"/>
                <text x="690" y="177" text-anchor="middle" font-size="22" font-weight="700" fill="#146a65">ems.db</text>
                <text x="690" y="204" text-anchor="middle" font-size="13" fill="#39736f">SQLite WAL</text>
                <text x="690" y="227" text-anchor="middle" font-size="12" fill="#4c7774">17 张业务表</text>

                <rect x="585" y="325" width="210" height="72" rx="14" fill="#eef0fb" stroke="#7b88bf" stroke-width="2"/>
                <text x="690" y="354" text-anchor="middle" font-size="17" font-weight="700" fill="#424e8d">Core 子线程</text>
                <text x="690" y="380" text-anchor="middle" font-size="13" fill="#58628c">operator-core · 0.5 s 轮询</text>
                <path d="M690 325 L690 289" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>
                <path d="M720 289 L720 325" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>

                <rect x="835" y="130" width="130" height="130" rx="15" fill="#fff0f0" stroke="#ca7373" stroke-width="2"/>
                <text x="900" y="168" text-anchor="middle" font-size="18" font-weight="700" fill="#8d3434">MMI 宿主进程</text>
                <text x="900" y="194" text-anchor="middle" font-size="14" fill="#7d5555">operator_mmi</text>
                <text x="900" y="220" text-anchor="middle" font-size="12" fill="#806565">监视 · 操作</text>
                <text x="900" y="241" text-anchor="middle" font-size="12" fill="#806565">定义 · 曲线 · 日志</text>
                <path d="M800 183 L835 183" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>
                <path d="M835 210 L800 210" fill="none" stroke="#4c7696" stroke-width="2.5" marker-end="url(#arrow)"/>
              </svg>
            </div>

            <div class="two-col">
              <div class="card"><h4>数据方向</h4><p><code>simulator_io → operator_io → scada_yc/scada_yx → operator_core → 设备表/历史</code></p></div>
              <div class="card"><h4>控制方向</h4><p><code>operator_core → 设备 p_set + scada_yt/scada_yk → operator_io → simulator_io</code></p></div>
            </div>
          </section>

          <section class="section" id="processes">
            <span class="section-label">04 · RUNTIME THREADS</span>
            <h2 class="section-title">宿主进程、线程职责与调度</h2>
            <div class="table-wrap">
              <table>
                <thead><tr><th>运行单元</th><th>主要职责</th><th>周期/触发</th><th>关键写入</th></tr></thead>
                <tbody>
                  <tr><td><code>operator-core</code> 子线程</td><td>读取控制表、刷新设备状态、计算风光理论出力、执行控制策略、保存历史与决策审计。</td><td>每 0.5 秒检查；数据处理由数据时钟前进触发；决策由新数据与 <code>oper_period</code> 同时约束。</td><td>设备实时/设定字段、YT/YK、历史、日志、<code>oper_time_curr</code>。</td></tr>
                  <tr><td><code>operator-io</code> 子线程</td><td>作为 TCP Client 拉取 YC/YX；每秒检查并发送新的 YT/YK；管理 RTU 连接结果和时钟回退恢复。</td><td>量测按 <code>data_period</code>；控制发送检查周期 1 秒；主循环默认 0.5 秒。</td><td>YC/YX 的 <code>value/time</code>、RTU 状态/墙钟、<code>data_time_curr</code>。</td></tr>
                  <tr><td><code>operator_mmi.py</code> 宿主</td><td>创建并托管两个子线程；提供操作控制、设备/点表维护、主页曲线、日志查询和历史曲线。</td><td>启动时 Core → IO；关闭时 IO → Core；顶部和主页 1 秒刷新，其他页按 <code>data_period</code>。</td><td>控制表、用户明确保存的设备静态参数和四遥定义。</td></tr>
                </tbody>
              </table>
            </div>

            <h3>决策周期不是运行时刻差</h3>
            <p><code>oper_period</code> 使用 <code>time.monotonic()</code> 计量真实墙钟间隔。只有存在比上次决策更新的数据断面时才决策；模拟器一次跳过大量运行秒，也不会密集补跑多次决策。</p>
            <div class="callout"><strong>示例：</strong><code>data_period=1</code>、<code>oper_period=5</code> 时，IO 可每秒获取数据，但 Core 只在第 0、5、10……个单调墙钟秒附近做一次决策，并使用当时最新数据时刻写入 <code>oper_time_curr</code>。</div>

            <h3>运行状态</h3>
            <div class="table-wrap">
              <table>
                <thead><tr><th>值</th><th>状态</th><th>行为</th></tr></thead>
                <tbody>
                  <tr><td>0</td><td>停止</td><td>不处理数据、不决策；从停止切到运行会清理运行历史。</td></tr>
                  <tr><td>1</td><td>运行</td><td>IO、数据刷新、历史记录和控制决策按各自周期工作。</td></tr>
                  <tr><td>2</td><td>暂停</td><td>保留数据；暂停后继续不清理历史。</td></tr>
                </tbody>
              </table>
            </div>
          </section>

          <section class="section" id="deployment">
            <span class="section-label">05 · DEPLOYMENT</span>
            <h2 class="section-title">安装、初始化与部署</h2>
            <h3>运行环境</h3>
            <ul>
              <li>Windows 10/11 或具备 Python、Qt 和 SQLite 支持的等价环境。</li>
              <li>Python <strong>3.11+</strong>。</li>
              <li>SQLAlchemy <code>&gt;=2.0,&lt;3</code>、PyQt6 <code>&gt;=6.5,&lt;7</code>、psutil <code>&gt;=5.9,&lt;8</code>。</li>
              <li>测试依赖 pytest。</li>
            </ul>

            <h3>数据库初始化</h3>
            <pre><code>python init_db.py --db ems.db</code></pre>
            <p>该命令可以重复执行，负责建表、索引和兼容迁移。正式新库只写入一条 <code>operator_control(id=1)</code>，不会自动生成设备和四遥定义。</p>

            <h3>导入已有设备与点表</h3>
            <pre><code>python import_power_definitions.py \
  --source ..\power_system_simulator\power.db \
  --target ems.db \
  --replace</code></pre>
            <ul>
              <li>复制 5 张设备表以及 RTU、YC、YX、YT、YK，共 10 张表。</li>
              <li>源库以只读 URI、<code>query_only</code> 和单个只读事务访问。</li>
              <li>目标结构来自本系统 ORM，不复制源表结构。</li>
              <li>不复制源控制行、历史或日志。</li>
              <li>目标非空时必须显式使用 <code>--replace</code>，10 张表在同一事务内提交或整体回滚。</li>
            </ul>

            <h3>演示数据库</h3>
            <pre><code>python seed_demo.py --db ems_demo.db</code></pre>
            <p>演示数据应使用独立数据库文件，不要覆盖正式 <code>ems.db</code>。</p>

            <h3>Qt UI 生成</h3>
            <pre><code>pyuic6 operator_mmi_qt.ui -o operator_mmi_qt.py
python -m py_compile operator_mmi_qt.py operator_mmi.py</code></pre>
            <div class="callout warning"><strong>界面维护规则：</strong>以 <code>operator_mmi_qt.ui</code> 为 Qt Designer 源文件；<code>operator_mmi_qt.py</code> 是生成文件，不应手工修改后再期望 UI 重新生成时保留。</div>
          </section>

          <section class="section" id="database">
            <span class="section-label">06 · DATABASE</span>
            <h2 class="section-title">数据库设计</h2>
            <p>数据库文件默认为 <code>ems.db</code>。业务表共 17 张，不存在 <code>curve_def</code>；风机表不含偏航角字段，储能表不含 <code>soc_init</code>。</p>

            <div class="table-wrap">
              <table>
                <thead><tr><th>分组</th><th>表</th><th>主键</th><th>主要字段</th></tr></thead>
                <tbody>
                  <tr><td rowspan="5">RTU / 实时四遥</td><td><code>scada_rtu</code></td><td><code>id</code></td><td><code>ip, port, status, refresh_time</code></td></tr>
                  <tr><td><code>scada_yc</code></td><td><code>pnt_no</code></td><td><code>name, value(float), time</code></td></tr>
                  <tr><td><code>scada_yx</code></td><td><code>pnt_no</code></td><td><code>name, value(int), time</code></td></tr>
                  <tr><td><code>scada_yt</code></td><td><code>pnt_no</code></td><td><code>name, value(float), time</code></td></tr>
                  <tr><td><code>scada_yk</code></td><td><code>pnt_no</code></td><td><code>name, value(int), time</code></td></tr>
                  <tr><td rowspan="5">设备</td><td><code>dev_diesal_gen</code></td><td><code>id</code></td><td><code>name, p_rated, p_max, p_min, p_coeff, status, p_curr, p_set</code></td></tr>
                  <tr><td><code>dev_wind_gen</code></td><td><code>id</code></td><td><code>name, p_rated, wind_in, wind_rated, wind_cut, status, p_max_curr, angle_pitch_curr, p_curr, p_set</code></td></tr>
                  <tr><td><code>dev_solar_gen</code></td><td><code>id</code></td><td><code>name, p_rated, status, p_max_curr, p_curr, p_set</code></td></tr>
                  <tr><td><code>dev_estore</code></td><td><code>id</code></td><td><code>name, status, p_charge_max, p_charge_eff, p_discharge_max, p_discharge_eff, p_curr, p_set, battery_capacity, soc_curr, soc_max, soc_min</code></td></tr>
                  <tr><td><code>dev_load</code></td><td><code>id</code></td><td><code>name, status, p_curr</code></td></tr>
                  <tr><td rowspan="3">运行信息</td><td><code>operator_control</code></td><td><code>id=1</code></td><td><code>oper_status, control_status, io_connect_enabled, data_period, oper_period, data_time_curr, oper_time_curr, source_run_seq, source_time_start, source_runtime_ready</code></td></tr>
                  <tr><td><code>operator_log</code></td><td><code>id</code></td><td><code>log_time, simu_time, log_type, log_info(TEXT)</code></td></tr>
                  <tr><td><code>operator_history</code></td><td><code>simu_time</code></td><td>环境、柴油、风电、光伏、负荷和储能汇总量。</td></tr>
                  <tr><td rowspan="4">四遥历史</td><td><code>scada_yc_his</code></td><td rowspan="4"><code>(time,pnt_no)</code></td><td><code>value(float)</code>，另有 <code>(pnt_no,time)</code> 索引。</td></tr>
                  <tr><td><code>scada_yx_his</code></td><td><code>value(int)</code>，另有 <code>(pnt_no,time)</code> 索引。</td></tr>
                  <tr><td><code>scada_yt_his</code></td><td><code>value(float)</code>，另有 <code>(pnt_no,time)</code> 索引。</td></tr>
                  <tr><td><code>scada_yk_his</code></td><td><code>value(int)</code>，另有 <code>(pnt_no,time)</code> 索引。</td></tr>
                </tbody>
              </table>
            </div>

            <h3><code>operator_history</code> 字段</h3>
            <p><code>wind_speed</code>、<code>solar_radiation</code>、<code>amb_temp</code>；柴油当前/设定总功率和总消耗；风电当前/理论最大/设定总功率；光伏当前/理论最大/设定总功率；负荷当前总功率；储能当前/设定总功率和 SOC 汇总。</p>

            <h3>迁移清理边界</h3>
            <ul>
              <li>删除旧 <code>curve_def</code> 表。</li>
              <li>删除 <code>dev_estore.soc_init</code> 和风机偏航角字段。</li>
              <li>过滤旧“当前偏航角”、柴油本步消耗、风光理论最大、有功设定值等废弃 YC。</li>
              <li>过滤偏航角设定和桨距角设定 YT；正常有功设定 YT 和当前桨距角 YC 保留。</li>
              <li>历史旧列 <code>simu_time</code> 可无损迁移为 <code>time</code>；日志详情升级为不截断的 SQLite <code>TEXT</code>。</li>
            </ul>
          </section>

          <section class="section" id="time-model">
            <span class="section-label">07 · TIME MODEL</span>
            <h2 class="section-title">时间模型与数据有效性</h2>
            <div class="table-wrap">
              <table>
                <thead><tr><th>字段</th><th>时间语义</th><th>显示</th><th>用途</th></tr></thead>
                <tbody>
                  <tr><td>四遥 <code>time</code></td><td>各点运行时刻，整数秒</td><td><code>HH:mm:ss</code>，小时可超过 24</td><td>判断量测/命令是否有效，历史横轴。</td></tr>
                  <tr><td><code>data_time_curr</code></td><td>模拟器包级权威数据时刻</td><td><code>HH:mm:ss</code></td><td>数据断面推进和回退判断。</td></tr>
                  <tr><td><code>oper_time_curr</code></td><td>最近决策使用的数据时刻</td><td><code>HH:mm:ss</code></td><td>标记控制策略断面。</td></tr>
                  <tr><td><code>scada_rtu.refresh_time</code></td><td>Unix 墙钟秒</td><td><code>yyyy-MM-dd HH:mm:ss</code></td><td>判断链路新鲜度，不参与控制。</td></tr>
                  <tr><td><code>operator_log.log_time</code></td><td>Unix 墙钟秒</td><td><code>yyyy-MM-dd HH:mm:ss</code></td><td>日志真实发生时间。</td></tr>
                </tbody>
              </table>
            </div>

            <div class="callout"><strong>统一有效性规则：</strong>只有 <code>time &gt; 0</code> 的 YC/YX/YT/YK 才参与设备更新、历史、发送或执行。<code>time=0</code> 表示保留点定义但当前无有效数据/命令。</div>
            <ul>
              <li>YC/YX 响应中的零时刻项仍必须保留其数组位置；Bridge 只忽略该项本身。</li>
              <li>点内 <code>time</code> 不能为负，且不能晚于包级 <code>simu_time</code>。</li>
              <li>包级 <code>simu_time</code> 与 RTU 墙钟绝不能互相替代。</li>
              <li>所有浮点数只在界面显示层保留三位小数，数据库保持计算精度。</li>
            </ul>
          </section>

          <section class="section" id="protocol">
            <span class="section-label">08 · PROTOCOL</span>
            <h2 class="section-title">四遥通信协议</h2>
            <p>默认结构为 <code>MMI/operator-io 子线程 --TCP client--&gt; simulator_io</code>。协议使用 UTF-8 JSON Lines：每次连接发送一行 JSON 请求并读取一行响应。</p>

            <h3>YC/YX 读取请求</h3>
            <pre><code>{
  "action": "read",
  "rtu_id": 1,
  "simu_time": 2,
  "data": {
    "yc": [102, 999, 101, 102, 103],
    "yx": [202, 201]
  }
}</code></pre>

            <h3>成功响应</h3>
            <pre><code>{
  "ok": true,
  "run_seq": 7,
  "simu_status": 1,
  "simu_time_start": 0,
  "runtime_ready": true,
  "simu_time": 2,
  "data": {
    "yc": [
      {"value": 0.5, "time": 2},
      {"value": null, "time": 0},
      {"value": 8.5, "time": 2},
      {"value": 0.5, "time": 2},
      {"value": 9.9, "time": 0}
    ],
    "yx": [
      {"value": 0, "time": 2},
      {"value": 1, "time": 2}
    ]
  }
}</code></pre>

            <h3>严格位置协议</h3>
            <ul class="checklist">
              <li>点号允许乱序，服务端不得按点号重新排序。</li>
              <li>请求不去重；重复点号在每个原位置重复返回。</li>
              <li>不跳过未知点；未知点返回 <code>{"value":null,"time":0}</code> 并记录告警。</li>
              <li>不跳过已定义但 <code>time=0</code> 的点；返回其自身值和零时刻。</li>
              <li>第 N 个响应项严格对应第 N 个请求点号，响应数组必须与请求数组等长。</li>
              <li>每个响应项的键集合必须严格等于 <code>{"value","time"}</code>，不能包含 <code>pnt_no/name</code>。</li>
              <li>Bridge 根据原请求位置恢复本地点号，只更新本地已有定义的 <code>value/time</code>。</li>
            </ul>

            <h3>YT/YK 写请求</h3>
            <pre><code>{
  "action": "write",
  "data": {
    "yt": [
      {"pnt_no": 200001, "name": "dev_wind_gen.1.p_set", "value": 62.5, "time": 10}
    ],
    "yk": [
      {"pnt_no": 200001, "name": "dev_wind_gen.1.status", "value": 1, "time": 10}
    ]
  }
}</code></pre>
            <ul>
              <li>YT/YK 写报文仍携带点号；对端只允许更新预定义点。</li>
              <li>只有 <code>time &gt; 0</code> 的命令可发送和执行。</li>
              <li>每次闭环决策都刷新 YT 时标，不以数值是否变化为条件。</li>
              <li>YK 只有在目标状态与实时状态不一致时才生成/发送；状态差异持续时，每个决策周期刷新 YK 时标。</li>
              <li>只有收到 <code>{"ok":true}</code> 后 IO 才推进发送游标；失败时保留命令供下次重试。</li>
            </ul>

            <h3>模拟器新任务与时钟回退</h3>
            <p>新版模拟器成组返回 <code>run_seq</code>、<code>simu_time_start</code>、<code>simu_status</code> 和 <code>runtime_ready</code>。当 <code>run_seq</code> 变化时，无论新时刻前进、相等还是回退，都表示新的权威任务边界；同一任务内 <code>simu_time</code> 小于 EMS 已保存的 <code>data_time_curr</code> 时表示时钟回退。完全不含 <code>run_seq</code> 的旧对端继续使用时钟回退兼容逻辑。IO 严格执行：</p>
            <div class="flow-line">
              <span class="flow-node">停止并等待 Core 子线程</span><span class="flow-arrow">→</span>
              <span class="flow-node">时钟归零</span><span class="flow-arrow">→</span>
              <span class="flow-node">清历史/日志/四遥值</span><span class="flow-arrow">→</span>
              <span class="flow-node">保存任务元数据</span><span class="flow-arrow">→</span>
              <span class="flow-node">等待首个有效断面</span><span class="flow-arrow">→</span>
              <span class="flow-node">应用新 YC/YX</span><span class="flow-arrow">→</span>
              <span class="flow-node">提交事务</span><span class="flow-arrow">→</span>
              <span class="flow-node">重启 Core 子线程</span>
            </div>
            <p>只有 <code>runtime_ready=true</code> 且本包至少含一个正时标、非空值的 YC/YX 时，才认为首个有效断面就绪并恢复 Core；此前 Core 保持停止。储能 <code>soc_curr</code> 在该恢复过程中不复位，后续只由有效 SOC YC 更新。</p>
          </section>

          <section class="section" id="strategy">
            <span class="section-label">09 · CONTROL STRATEGY</span>
            <h2 class="section-title">新能源优先控制策略</h2>
            <p>策略以 kW 为功率单位，优先使用可用风电和光伏，运行中的柴油机保持不低于有功下限，储能正值表示放电、负值表示充电。</p>

            <ol class="steps">
              <li><strong>新能源优先。</strong>计算运行风机和光伏的理论可用功率。</li>
              <li><strong>柴油机下限。</strong>运行柴油机先保持 <code>p_min</code>。</li>
              <li><strong>储能充电。</strong>新能源加柴油下限高于负荷时，在 SOC、效率和充电上限内吸收富余。</li>
              <li><strong>新能源限发。</strong>储能不能继续吸收时形成弃电；当前按先保留风电、再保留光伏分配新能源设定。</li>
              <li><strong>柴油增发。</strong>电力不足时按设备 ID 顺序从下限增加到上限。</li>
              <li><strong>储能放电。</strong>柴油增发后仍不足时，在 SOC、效率和放电上限内放电。</li>
              <li><strong>失供记录。</strong>总供应仍不足的剩余量记录为 <code>unserved_kw</code>，并校验功率平衡。</li>
            </ol>

            <h3>风机最大理论出力</h3>
            <p>风机 <code>p_max_curr</code> 不读取模拟器“理论最大出力”YC，而由 Core 使用实时风速和设备静态参数调用纯函数计算：</p>
            <pre><code>from power_operator import calculate_wind_max_power

p_max = calculate_wind_max_power(
    current_wind_speed=8.5,
    p_rated=100.0,
    wind_in=3.0,
    wind_rated=11.0,
    wind_cut=25.0,
)</code></pre>
            <div class="table-wrap">
              <table>
                <thead><tr><th>风速区间</th><th>理论最大出力</th></tr></thead>
                <tbody>
                  <tr><td><code>v &lt; wind_in</code> 或 <code>v ≥ wind_cut</code></td><td>0</td></tr>
                  <tr><td><code>wind_in ≤ v &lt; wind_rated</code></td><td><code>p_rated × (v³-wind_in³)/(wind_rated³-wind_in³)</code></td></tr>
                  <tr><td><code>wind_rated ≤ v &lt; wind_cut</code></td><td><code>p_rated</code></td></tr>
                  <tr><td>参数非法或非有限值</td><td>0，避免 NaN/Infinity 进入控制计算</td></tr>
                </tbody>
              </table>
            </div>

            <h3>开环与闭环</h3>
            <div class="two-col">
              <div class="card"><h4>开环（0）</h4><p>策略照常计算并更新设备表 <code>p_set</code>，但不写入或下发 YT/YK。用于观察策略结果而不影响外部模拟器。</p></div>
              <div class="card"><h4>闭环（1）</h4><p>除更新设备设定外，还将结果写入预定义 YT；仅在目标启停状态与实际状态不一致时生成有效 YK。</p></div>
            </div>
          </section>

          <section class="section" id="mmi">
            <span class="section-label">10 · MMI USER GUIDE</span>
            <h2 class="section-title">MMI 使用说明</h2>

            <div class="callout success"><strong>截图来源：</strong>本节 6 张图片均由当前版本的 <code>operator_mmi.py</code>、<code>operator_mmi_qt.py</code> 和实际 <code>ems.db</code> 数据直接渲染，界面尺寸为 1480×920。图中的时刻、功率、点值和日志条数是采集当时的运行断面，用户操作时应以本机实时显示为准。</div>
            <div class="screen-guide"><strong>建议阅读顺序：</strong>先认识顶部控制区，再依次掌握主页监视、设备参数维护、RTU/四遥核对、决策日志审计和历史曲线查询。所有主页面都保留同一顶部控制区，切换页面不会改变运行状态。</div>

            <h3>顶部控制区：运行、模式、周期和连接</h3>
            <ul>
              <li>运行状态：停止、运行、暂停；按钮提供“启动 / 继续”“暂停”“停止”快捷操作。</li>
              <li>控制方式：开环只计算设备设定，闭环才生成并下发有效 YT/YK。</li>
              <li>数据周期和决策周期：单位均为墙钟秒；数据时刻、控制时刻按累计 <code>HH:mm:ss</code> 显示。</li>
              <li>电网模拟器连接状态：绿色“正常”或红色“中断”，来源为真实 <code>scada_rtu.status</code>。</li>
            </ul>
            <span class="operation-title">推荐操作顺序</span>
            <ol class="steps">
              <li>在“运行状态”“控制模式”“数据周期”和“决策周期”中填写目标参数，点击“保存参数”。</li>
              <li>点击“建立连接”，等待右侧状态从“中断”变为绿色“正常”；只看到按钮变灰不能证明 TCP 已经成功。</li>
              <li>确认是否需要保留上一轮历史。由“停止”进入“运行”会清历史和四遥值/时标，确认后点击“启动 / 继续”。</li>
              <li>观察数据时刻按数据周期推进、控制时刻按决策周期推进；开环调试稳定后再切换闭环。</li>
              <li>短暂停止决策使用“暂停”；结束本轮业务使用“停止”；主动断开 TCP 使用“中断连接”。</li>
            </ol>
            <div class="callout warning"><strong>连接请求不等于连接结果：</strong>“建立连接”只把 <code>io_connect_enabled</code> 设为 1，促使 IO 尝试连接；只有真实 TCP 成功后 <code>scada_rtu.status</code> 才变为 1。“中断连接”会立即将 RTU 状态置 0 并暂停网络交换。</div>

            <h3>页面 1：系统主页——监视当前断面和趋势</h3>
            <figure class="manual-shot">
              <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABcgAAAOYCAIAAABuC4fhAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nOzdZUAUWxsA4Hc7YFm6OwU7sbG9dnd3XbsDCxtFsVuxFfXaio0KigKiIt0lHbtssPn9WL4VkRJJfZ9fs2fOnDkzHpedd04QeAIRIIQQQgghhBBCCKFfR6ztCiCEEEIIIYQQQgjVVxhYQQghhBBCCCGEEKokDKwghBBCCCGEEEIIVRIGVhBCCCGEEEIIIYQqCQMrCCGEEEIIIYQQQpWEgRWEEEIIIYQQQgihSsLACkIIIYQQQgghhFAlYWAFIYQQQgghhBBCqJIwsIIQQgghhBBCCCFUSRhYQQghhBBCCCGEEKokcpWXyOcLlq3ftXfbahqVuu+Ix8On3kX3Mhj0WxcOK7a9fT7cvPd437Y1k+euysjKLprt4K71luYm0TEJO9yPn3Dfoix54ZptB3Y602nUYie9cvM+N583Y+LIookzFq5bNn+anbVFFV8hQgghhBBCCCGEEABUR2CFyWRYmBnvPXx21aKZi+ZMWjRn0s95pFLpuSu3Hr/wcdu6mkAgeBzZWcGSrcxN7j9+OWxAL2XiviMezZs4FMvZY/Dkp7fO/sZFIIQQQgghhBBCCJWv6gMrAPDvjPHzV7pwuFw1FqvEDGcu3RSJJR6Hd1KplNIKWbVpd3BoRFZ27vhZyy3Njd9++MSgUwHA932gx+WbHC5vxqSR3Tq1vef14o1fQB4nXyaVeT1/AwCXT7hVx0UhhBBCCCGEEEIIFVMtgRUGnXbSfcuDx97uxzwAICMrR1OdTSIVzufSq2vHpf9OBYDs3Nwli7a7bVutqa7+cyE7NixTDgVav919zZJZtx88Xb14tp6OFgCcuXgDAOLik9YsndOtk2OJQ4EQQgghhBBCCCGEqlXVB1ZWbdrt/zG4cUPbvVvX9O3lFB2bMH+ly51LRwhEIon4fa5cLpf373KXfr27XL/tdev+U0Uijy+USCVslqqxkcHxvZuVmdcsmbN8/a52rZvp6Wh9Dgnff+z8otmTGtnbrHFxi4iOO3zqYtEeK4P6dKvyi0IIIYQQQgghhBD62S8HVmRyOZFAKCPDjg3LAoKCL3jeUXy8fOPelLFDyWTyig27hg7o1bZVMwD4Gha5cqNrSmrGmUPbaVTqzEmjFJmv3Lwfl5C8atFMAMjMyn4bEBQRHT988oJ2rZr1693ln24dAaCJg53z0jn7j5/r09Npm/MS5YFFe6x4XL71q9eFEEIIIYQQQggh9KsqGljh8QtEUqlYIpVKZcpEU33NEjOTSEQCgUAhk1LTMgI/h6xbOodCJs2cNHLB6m03zu5XY6k8fv5mxfwZ67bto5BJFDKp6IFEAkGRstXtqKhAZKivc9J9y0uf96fOeZ4655memcVkMlSZTACwsTSlkEldB03S0dLMycuTSKQv37yPiUt4fvscgQAUMolAIJBJxKLlKyWkZv+ciBBCCCGEEEIIob8clUyiUMgUEpFOo5bZsaRQhQIreVw+nUZRYVJpFLJyqpSyCiURiQQCmUTY4X6ikb3N1f/up6ZnfkvN4HLz9x0967J6/tolMwFg3bZ9FDKRQv5eIIlIIBIJipRjezZERsdv3n1ER4s9YmDPEQN7AsCGHQfbt2nWu1tH5SEMOu2/c+4XPO9yuLy5U0cPGv+v4nAKmUggAJn0Q/lKVsbaFblwhBBCCCGEEEII/VUKxJICkUQskaZl56mrMum0UlfdUSgnSsITFKRm5amxGBpqTCadWpGoCgDwBUK5XJ6bx42JT2TQaQDQqlmjWZNH3r5wMC4hWSAsqODF/CqpVMoXCEkkos/Di9V0CoQQQgghhBBCCP3BaBSymgpdi61iaaSdLyzI5fLLzl9OjxUuT2j5i507fN8Hbd93QoPNevzS986FQxTKD6c4f2RHiUcViEQ0KjUh6Rv5/yN3RCJxHjefUJFuNwAAkPwtbdCE+W1aNFZhMgBAICxIS88qYzlnhBBCCCGEEEIIoTKY6mlEJ2VqqIFcXmqesgIreVy+nrbar571Q1Cw+7bVhvq6rgdPHz1zBYBAJpOIRCKFTBZLJCKRyKl9640r5xU9RCaTt+kxSiQWMxmMgzvXKhK3u594/Nxn6vhhIeHR81ZsUWZ+9TZgh/spAGjsYLt/++onN04q0o0M9LauXajYHjppYWJyapOGtuYmhr9af4QQQgghhBBCCCEFfS21XC6frcosLQOBJxCVuIPHLyCTiRpqpR5Z5aQyWdH1mBFCCCGEEEIIIYRqXQ6HL5HIVJi0EveWGsgQSaU06i8vxvw7MKqCEEIIIYQQQgihuoZKIYul0tL2lhrLEEukNEqNBlYQQgghhBBCCCGE6hoalSyS/HpgRSqVVXANIIQQQgghhBBCCKE/FZlElEplpe3F0AlCCCGEEEIIIYRQJWFgBSGEEEIIIYQQQqiSMLCCEEIIIYQQQgghVEkYWEEIIYQQQgghhBCqJAysIIQQQgghhBBCCFUSBlYQQgghhBBCCCGEKgkDKwghhBBCCCGEEEKVhIEVhBBCCCGEEEIIoUrCwApCCCGEEEIIIYRQJWFgBSGEEEIIIYQQQqiSMLCCEEIIIYQQQgghVEnk2q4AQgghhBCqkLDY1Mwcrkgsqe2K1CEsFbo6i2mkp8GkUyuSf+MVyftIOa+guutVn+ipExqbEaZ0IxprEWq7LgghVC9VMrDCF4qrth71CJNOKTdPRhY3KT1HLJHWQH3+JCoMqpoq00RfQ/Hxb25mlYAt83cUa3tl+IObZdlN6A++8Or28439U28mNqFqorixPL4wMDTR3lLf0libSsEXY99xeUKhSOwfHGtnrq+nzS4jZ0giLDwpFuHfwJ+k5crTcuUvv8gWDSANaI392RFC6JfhH+aq9yk8UYVBa2RjRCGTarsu9dLIkSOvXbtW27X4A2HLLBe2PYRQnRUYmmhnoautwartitQ5LBU6S4VOtzf7EplUdmAFoyplk8jg0AMpBlYQQqgS8KuzimVkcVUYNGtTXXx2rRxPT08AyMjm1nZF/jTYMsuFbQ8hVGeFxabaW+rrapYVNfjLsVToNqZ6EXGppWXYeEWCUZVyCcSw+RoONEMIoV+GgZUqlpSeY2aoVdu1qPeS03Nquwp/GmyZFYRtDyFUB2XmcNVUGbVdi7pOTZWRkVNqcPx9pLwmK1N/+UXUdg0QQqgewsBKFRNLpNgj4PeJxPhSqYphy6wgbHsIoTpIJJbgvCrlolHJBaJSe1vgbLUVlC/ECBRCCP0yDKwghBBCCCGEEEIIVRIGVhBCCCGEEEIIIYQqCbuVIoQQqiiBSH7/Xf6nmIICkdxUjzqwnYqpbsl/RwQi+YazmSKpfGRnVvuGZc0N8Tm2wOsDPyNXoqdB7tdWpYEJ9VczVHeBqAphE0IIIYTQnwcDKwghhCok9pt47oH0lCzlFAZ8j8d5mydr92nN/Dnz5eccrwA+AHRwKOuR+NSjvAO3cuX/H9F/8Tln4wStge1VK56hugtEVQibEEL1nUgs4fILCkRSkUQilcpquzroD0GlkGkUMp1KVlOl13ZdEKqkSgZW+HzBsvW79m5bTaNS9x3xePjUu+heBoN+68Jhxba3z4eb9x7v27Zm8txVGVnZRbMd3LXe0twEAELCo9yPnT/mtkmRPmTivON7t+hoaZR46nNXb9Go1FFD+lau5jWMxxcsWLXt8G5nGpXqeuD0Xa+XRfcyGHQvz+OK7eev/a7denRk9/rR05elZ/5wo07s22RtYVpjda5TomMSdrgfP+G+RfGRzxcsXLPtwE5nOq3468ErN+9z83kzJo4smjhj4bpl86fZWVukZWRt3XNk/451AMDl8pas237CfUtcfPLRs5d3bFhW4qnvP375zv/T5NFDTl++sWbRLBWVEn7312vPXr276/Vyy5oF1249On/tbtFdOXmcA9vXvHjz3uf9x8TkVFNjg8F9u1397xEA5OTmMRkMGo0KAM7LZnfr5Fg7ta892bm5W1yP7HZZNXj8nNsXj6zatHvW5NEJSd98P3xcs3iWMlt4VOxJj2uuLisXrNqSnpFFpVCUuxJTUg+5rnewsy7tFFP+Xb1uyRwry+//65es3b7032lGBrpFs81asmHJ3Ml21hZVen1lefqRl5IlaWJB69OGKZeD5+v82G/iTeez2jvQ2Co/TI3M5cvOeJW/cHVgVMH+/3IBoFdLpqM947/X3OB40dbL2e0bMbTVSBXJUN0FVp+q+nIrrfy62YqwCdUpO9xPdunQ+tCpy9x8nvI7SiyRUMjka6fdlNmiYhM27Tp8/siOMoricHkrN+3p1bXDkH7di+3Kysldv/3ggR1re4+Y8fj6icXrdv47fWx8Ysrrd4EbV8yt8ouqAUPbElXocP5l+TGFTaNJDwJlfhG/PBesoSZh8QDScg/J9B6k2HT5s88yADi/iDxh3/epeY21CPP6klaf/54y9x9SeEph5mqSlcfjCcVsFTqZQdIgM4gknFIAVQ2RRCoWS0RiaUJqjq6GKp1GKf8YhOqYSgZWmEyGhZnx3sNnVy2auWjOpEVzJv2cRyqVnrty6/ELH7etqwkEgseRnRUsXCaRCYUF0xesXTRnciN7m2J7uVyejlnJMZc6SIXJsDQ32el+av3yOcvnT10+f+rPeaRS6akLNx8+e31o1zoCgXD11J6ar2d9wWQyrMxN7j9+OWxAL2XiviMezZs4FMvZY/Dkp7fO/lzCojVb8zj5UbEJMxauEwgLUlLTZyxc16JpwzlTxxTLSaNRpVKplaXp8IG9n756O6hP8R+L9V23To6fv0acunhz4czxU8cNFQgLxGKxGksVAJZt2A0A65fPKRCJeg6d/ujaMQCYPXkUAAwYO+/gzrVmJoa1W/lapKmubqivGxwWAQABn77qamtZmptc+e9By6YNSztk1+YVpkYGyo9rtuwFgAePvbfuPcpmqYrEksYONnu3rinjpK1bNPF6/mrquOFVdx2VQ5jRV33eQDaBAADQq5VKz5VJggJZYKSoa7Mf+hTsv5XL4Ze/vtKFpxwAaGFNc52pAwA9WzD+WZPCF8ru+/Em9VSrSIbqLrDGVO7LrR62ImxCdYiP38cFM8cBgPv21WbGhd/qqemZC1ZtAwDn7QfevAsEgMzsHDVVla6DphQ7vLGD7f7tq6VSqddzn2u3vaZPGNbRsQUAnL5409zUSBl219JQNzLQ/RwSDgAfPgbr6WhZW5he8LzXpnmjmrrQKjC9B6lvSyJH8D1E0r1JYUzBUIMw5aBElQ4uY75H1i6+kt1+LwMClNulQ40Bl5dSRu8RcwXfEwe3Ib4KKTySRATXSWTnSxIA0FSFzWPIi89IxBKY0ZN46ZUUABqbEeb3IwGArhqhk4N8VEciAKy9IM3gVPHiPlm5PKFIrKfJqtpiEQIAKplEJZMAgMGgpGZxWKp0LTWV2q4UQr+m8kOB/p0xfv5KFw6Xq8Yq+Rv2zKWbIrHE4/BOKrXUoOODx965HG6zxg2KJkqkUlUVxpJ5U/YdPXfYdb23r/+R05eUe+MSkmk06qmLN5Qpc6aO7d65baUvpLotmTtp5uINeRwuW63kG3X83HWRWHz15J4ybtTfadWm3cGhEVnZueNnLbc0N3774RODTgUA3/eBHpdvcri8GZNGduvU9p7Xizd+AXmcfJlU5vX8DQBcPuFWtJxd+0/4fgjKzs6dOHuF8/K5+ro6P/dYmbtsU1xCUtGjRGIJj8frO3KG4uPnr+HOy+rlu7USBQWHHTl95ZjbRmWKj19gwKeQlQumlXFUWkZWgUj0N0dVAMDj8s3PX8Pf+AUkpaTtP3oOAMIiY/w+BAWHRHhc/i8iOq5Pj85qLJWXb97ncrhjpy/R1tZcsX5XsR4r40cMAIABvbuuWjTz45eQc1dujZm+JI9T+H4+Kyd3zrIN5mYmPbu0v3j9bm4uBwDU1dXuPHoBAGsWzXTe5u5143TNX/vAdqp6Gt+fHLTVSFQyoUAsl8l/+PkeHC+6/opLIgKVQhQU/PBU8TxI8DSQN6GHmr0pVSaHt6FCAOjftnAMBVuF1LYB7XmQICBSOKmnWrkZqqPAmlFVX25Q31oRNqG642tYlKW5MZNR6jArl9XzASAlNWP87JX3Lh8qLae3r7/LnqOa6uyd7qd2EU5ra6oTiIR3/p9DI2JmTxlFIhJPnr8e9CXM29c/MTl198EzABASHu3r9/Hz1/CTF26ERcYO6N1l54Yl1XSZVeiCt/TmuxLCJEdmkwEgPFk+cvf3ziN9WhBvrCCrMQnNzIkSqZxJIxz1kt5+X8LhvZsTfcNkRaMqagxoZU04/Uy6ZzI5LFkulcG7CJlTIyIADGtHuuojE0ugkz0xPgPS8+DEXPLi05KZhyVQzT1WRGIJrwCjKqjakUkkAx31tGwOi0GnUupZN0D0l6t8YIVBp5103/Lgsbf7MQ8AyMjK0VRnk/7fJ7BX145L/50KANm5uUsWbXfbtlpTXf3nQhxbN500Z4WDnVXRRJlMRiGTHeysj+/dDADdO7dVxk3efvh4+8EzA31dE0P9oUVe69VlDDrt/JEddx6+2H3oDACkZ2ZrabBJpMJvij49Oq1eNAMAsnJy5811OeTqrKVRwo36kzz1fvvU+22xxB5O7Xo4tSuWuGPDMmVv+fXb3dcsmXX7wdPVi2fr6WgBwJmLNwAgLj5pzdI53To5lthbXmHFghnHPa4Gh0bu37HuxRu/hau3mhgbzlqyQbG3y4AJL++eP7x7Q7GjQiOiDxy/8HP6n+T5a79dBwqfrNIzsshk8os377uXPrrnmfc7p/ataqp2Va/iba8Mk8YMtbe1Wrd1H4VCdtu6SltL89L1uyQy6dKJPXK5vOvAiS5rFgLAwD7dlUOBivVYUYiLTy768fLJ7w/MRQdx9O/ddcq8Va6bV8rl8gPHzrm6rPylS65aRR+JAeB9uLBALAcAK4PvYSOxRL7pXKZMDmO7sl5/ESRm/PATf83pTEGB7FuW5Mxy/dRsCV8oAwBb4++HWxpQnwcJEtIlAFBuhuoosGZU1ZdbMXW/FWETqjtu3H3StlVTxfbC1dupFEpoZIy9jaViKJAy2+6Dp2dMHL526/7g0EhlIoebn5vHDfe7DwDdOjm+fXQJAFwPnCYQCcvmFXZsuXj9XuCnkNbNG02fMLxhA+sVG/dQKORDu9bpaGueu3qbTCbd9HCXy+Vte4+pF1GVX/UwUPYwULZ9POnyG9nnOPns3iRJKR2w+rUi7r3zw75xTqTb72WtrInhKXJFyPHGWxkAjHcinnhSmLONLcFClzDeiXz5tWx2b5KtEUGR3sySMKojkUWHqFS586Xy+3xVHJdfwFbByS9QDWEzGVy+UIuNnVZQfVLJwMqqTbv9PwY3bmi7d+uavr2comMT5q90uXPpCIFIJBG/j7fkcnn/Lnfp17vL9dtet+4/VSTy+EKJVMJmqRobGRzfu7ltq2Yh4dEAMHPx+qTkbwCQlpE1fPICIpEIAAP+6aYco/HOP2jVJrfT+7daWZr+d+/JojVbh/Tr1bFdy6JnrGsWr9v5PuBz00YNDrs6D+zTNTImfubijU9unCh2ozhc3oxFGwb16Xbl5sPrdx4rEnl8gUQiYauxTI0NPA5tq6UrqHqKh9iiz7cVebJds2TO8vW72rVupqej9TkkfP+x84tmT2pkb7PGxS0iOu7wqYtFX+oO6tOt2OGv3/rn5Oa5HjjZqnljI0P9Do7Nlbvi4hNLPKM6Wy03j1O5a6wvunVyVPTWTkj6Nmnemn+6d1T0WFEMBTpw4uK9x96Z2bn/jJw1e/LIwX2737j3JCU1nUqlUsikRbMn1nLtf13l2l4xJ85d8w/6Om/6uCOnLx85c4VEJBKIBD0dbYGwICc3z1Bft7QDE5K/7T5wSjHRj8KDJ97vAj6JCgrsbCyDQyMv37y3de3iYkcdOH5u/MiBWhpsF9dDg/v1+KWqVqv4VPGa01kA0NqObq7//SHz0J28iCSxvgZp/iD1118ExY5qb097FiRoa08HgGxu4Y9+Ddb3h222KhEAeAJZRTJUR4E17ze/3OpvK8ImVItycjk37z1Zu6RwWijFUKCew6YXnVoFALx9P7x488F107IxQwsntuNweeeu3o6NT5oydggAXPnv4c27TwAgPimFTqPp6WjZOfYjkUhmJgYsFRUAGDqgZ3ZO3vvAL4tmT9h//OL+ExcV35n6utoCYUF2Tq6RgV6NXnllEQgw3ok0sE0JPzgNNQgAsG4EqYkZQVOVwBGARCrnFcCUAxIWg6DoikKjgLikKEcjUwKJCJ/ifuixxaBCz6ZEK33C2L3iYW1JTc0JozqS6RQw1CAcn0sGgLsfZHtuSzs0IM7sRTz7QiqWwIj2xLh0+YeownLWjyS9Da/icUAFIimZgd0HUA2RE0BU4v8ZhOqwSgZWdmxYFhAUfMHzjuLj5Rv3powdSiaTV2zYNXRAr7atmgHA17DIlRtdU1IzzhzaTqNSZ04apch85eb9uITkVYtmKj6uWzb345cQb98Piv4p+fm8Tv3GrVs2p2Pb7y/G4xOST164zlJl7nFZceTMpZGD+wzp37OHU/vrdx6dvXxz6rhhndrV0bfoe7esfB/45ezlW4qP56/emTlxOJlMXrhm+8jB/3Ro0xwAvoRELFq7I/lb+uUTrjQqdd60wkDSBc+7MXFJ65fPqbXaV5uiz7dlPNlmZmW/DQiKiI4fPnlBu1bN+vXu8k+3jgDQxMHOeemc/cfP9enptM258E1XsZe6Hv+/5wAQFhnDYDA01Nk8niAmLqGRvc3EUYOVe2/eewIA3j4fdrofl8vl6ZlZejraAOC+fW2xWYT/VCKR2GXP0ZmTRiQkfSuaPn/GuJmTRijnWAkJj6aQSXbWFj2c2m3YcdDSzGRgn661VOXKq2DbK8OMiSNnTIR9R89tXr2gTcvC9737jp778jUsMytXMbAxKzvHL+BTwOeQBau2CIQFy5x3kkkkkUSclp41dsZSALA0N2nfunnfnk7KQRz2dlZfw6ICgoJbNvs+7wCfL/j4OTQiOv7I6ctOHVpbmJvMXb7psGvt96J6HiRYdzaTJ5DpsElbp2gr0wMihR6P8wBgwwQtJr2EJxC3Obp8oUyxSyQu/N1PIhKUGchEAACZnFCRDNVRYM2oqi83AKinrQibUO06ePKSpZmxYru0WWkjY+I37TpCpZKVfWwB4PTFGyyW6h6XFYqPo4f0GT2kz7NX706cv+68bM5xj2tjh/fLyeVc8Lx76NA6HW1NRba5U0e7HjyzY/3idq2bKVJcD54J+hKakZnTool9dV1klaJT4dRT6f2AUsNnWzylFDJcWUIet08iFBUmarEgmyuH0gMr/VsR7/kXL9PtjrStLaGZBTEnHwDgU5zc7Y50eg9Snxaw7IyEIwAAYDFgbh/i+stSHTWCsRYQidDOjpgvlC0ZSFp2VqLLJjz7UsUPpSKJRINc1vpcCFUhKoWUx61n3QARqoLlllPTMwM+f125cCYATB0/fMna7VdP7WOxVB49fb1k3rQNO/aXfXhWds5m10O62oW/q76ERpiZGj189loZWLl4/e7X0MjJY4baWptLpdKTF67TaDQAYLFUpowbNmXcsN+/hJrxLS3jQ1Cw87I5ADBr0sh5K7bcvnBQjaVy77H3qoUzVrvsre0K1ijlA20ZT7Zb9hwpKBAb6Gkf27vZ2+fDyXPXTp67lp6RrcKkK9bosTA1BoBeQ6doa2nm5uVJJNIXr/1i4xMf3zhTtJyzl24O6N31yUufjavmv3jj57r/ZEh4dFR0vImxPo1GU0w94NShtVOH1lwub8iEeQ+unVAcyGIxc3LzNNTZ1XQT6gKZTL5h58FJowcJhQXFAivFHD1zdeKoQddue9Fp1P3bV4+ducLGysze1rLGqlpVKtL2yvX2Q2DRSUY7Oja/cceLyxdMGTMEALa5HeXyBFYWpjs2LJ02f+2ZA9tUVJjFeqw8ePzDYmokInHmhJHv/D8VfSRmMhmXT7q9fut/99HzJXOnLFu/s2+PzpWuc5WQysDtes6FZxwAaGRGdZujqxzckZknWXE8UyaHUV1Y7RuW+vtb+bTMoBVuFIhkAIWF8AvkAKDCIFQkQzUVWAOq6sutmHrRirAJ1QW6Opp9ezkBwOJ1O+MTUwAgJi6xQCRq3WOUiZE+AFhbmDKZjH1bV81Ztum4h6fnHS/Fgbl5XDKZdOXmAwAwNTI46b753NU7x895tmnR+Podr+X/Tr33+OXj5z5zpoyet2LL9AnDe3ZpRyAQAODNu4BRg/9RVqBzu5ZX/3vI5fFnTKj1ObkrRIUGvAJwm0LWVwfRjyELU21Ct/ViAGhvR3wXITfTIXRtRDzqJVVjAJkEeXwAABoZROISyuxoTzzyqPgOJg2mdictOyvR1yhsVLpsQjMLAhDAfTr5qJfUL0I+3onEYhAW9CPFpcv33pXqsgmfcuT8AsjiQh4f/j1R9U+kUqkM1wCqWo8SHkblRPEkvNquSM3RZeoaq5q00m2pQdMsOyeJSJTgYt6ovvndwIpcLt/lfsLe1vrKf/fT07NS0zI4+bx9xzycl81VzLGyoazl+SArJ3f+CpfBfXv4vg9SpNy447Vo1qTjZ6/EJ6Yo5sgcN3yAYtfE2St2bFy2fN607fuOHdi1nkGnuR0+69iicYe2LX/zKmqAXC7fsudYwwY2FzzvpqZnfkvN4HDzXQ+edlk9XzHHyt8WWIEKPNbu27ZWMQ0BW401sE+3gX26AcDWPUccWzXt4dRemY1Op106sUf5UnfUtEXFyrGztmjTssmTlz4A0LWjY9eOjgAwd9kml7ULy57RpqGdTcCnr0XP9YeRSqUrN7m1a920o2OLnycfURKJxB+/hIZHx+3duvLabS8AMDc1cl42+57Xy/oYWIHfC6nsPnDqqbevXC5f6+ImkUhy8jgPPU+2bNZo696jDBq9RdOGALBnyz/mr/QAACAASURBVGrFcssMOj0nN+/w6cu+HwJZTBUAmDh7RVxi8oXju38uWfGcU5RcLr9w7XZEdPw25yXnr95m0un9e9dmLyG5HNacynjkzycQYGJP9vxBbAr5+8Oks0d2JkcKAIkZkkVH0gEgkyMDgGuv831CBFN6s5ta0oqWZqBZ+FyalClRjgRJzpQAgJkupSIZiqnyAqtPVX25/ayOtyJsQnXErEkjT128CQB7t6wEgJDw6JPnr38JjbSzNt+yZqE6+4cJSmdOGjFz0gjF9r6j54wM9EYM6q346HbYQ0NdbeeGJZZmxoGfQ+cs29yjS7srJ/dQqZRunRzdjniEhEfxBUKv5z5yuXzZeleJRJKdy3l552ybFo037jrEoNNb15O1gUy0Cf+9kwHA2kvS2LQfRtncWlX4Tz+oDfGolzTqm/zfPgQKCdrYEgOiC3PSKCAUFx+b06Mp8UOUTBF5KWpiF5KuOsFlLPlrolwmAwBYPIB48IF07QjSsrOSdSPIkSmSaz5SjxdSfgEAwNrhJDNdAgAYaBBIRFAMF/ocJz/4AEdS1FGZgvSL4ZecTDo30WnEJDNruzo1J1OQyRXnnw0929OkZyOtxrVdHYSqWOUDK3yBUC6X53G4sYlJLZo0BIDmTRsa6Gkvmjtlw479AmEBg04rt5AzF24smD1RjaWqCKz4+X/Kyslz6tCaQia57D58dM9GMpkskUhmLV6/fsW/ikOsLE1P7t+q2B4+qPesRc5H3TbX5WVKFDcqN48bE5/YqlkjAGjVrJGhvs6KBdNWu+yt4I1CFSSVSgUCIYlELLrW8pRxw9IysgDgW1rm+m37AEBYUBAcGjlqyiILM2MAaNjAptiS4WKxJDM7p2eXDtfvePVwah8SHnX5xn3FpKR/krNXbrdr3VTR8yImLolM/mH4dGZWzvPXflk5ecMmL4qIjjuxd1PRDuF9enTq06NTTde4DlgybyqXx7OyMG1gbXHx+r2pE0cAQGZ2rkwi44i4uXmcol2cwiJjbK0tAGD5vGntHVsoEhes2qLYuOv14pXvB8VCuSWe69jZqypMusuahVf/e3D70XMjAz2xWEKhkGtlSSAAuPGa+8ifT6MQds/U7tyk+G/BxPTC966+X3+YFyMiURSRCP0cVYvlV1clGWuTkzIlb0OEHRsxAEAmB78wIQC0sqVVJEN1F1inlPjlBvWtFWETqoPyefytbsf2bl01btaKBTPHr99+YN+21URihTrgLJk7KY/DPXb2msvuo+1aNzvmtsFQXzf5W9qJc9fJZNKWNQsAQCaTc/N51pZmDraWHlduz5oyCgAysnKkElkeh5uTy9HUqOvdQqlkMNEmxKaXNWtJK2sCjQLqKrB2OMlQEzo0II7qQNx9qzC0QaMQhD/1WBnQmnj4YQmxD09f6aXXUjqFoK4CnR2IjUwJH6LkYclyAMjiwuLTP/RGYTNh2w2pXA6GmoSVQ0jBCfJcntzTF1/112kXIy51Mu5grmZW2xWpadoMbW2GNstS5Wn8898MrKRk5OXzC7BXS1E0KplJp2qxVcpdTYn/5o0kPl7G/yms+xcjaWuT9fVpDg5EduX/JFUysOLn/2nPodPqaqxnr95dO+VOofxQzkn3LSUeVSAS0ajUpORU8v8fz5bNnwYAIeFRABAWGeN66NSBHc4EAqFD25a+H4LWb3Nfv3L+izd+ttYWZiaGFAo5NT1TMTckh8udtXiDx+GdS+ZNvf3w2YKZEyp3IdXN933Q9n0nNNisxy9971w4VOxGlTawWXGjEpK+FXvQ/duIROK8/HwgVLR/dUpq+qjpi1s2a8RkMgBAICxIz8gqusytgZ72CfctUTHx+4+f37t1zeMXbxrYWo4a0pdGpQqEBdGxCcGhEVweb/ys5d9SMwb27fbvjPHHPa5e/e+BQCBUYxX/Tf8HmDZuKADcf/Jq98Ez6myW4kewVCpN+ZbOYNA37z6qral+8dhOdTXWkTNXO9fn9YCqEIEAo4b0vXD1ttezN1qa6jnZuQnJ31ZucF2xYHpMfOK85Zv3blujwVbLy+MQScT/7j/t16vL56/hJRZVdKFcZWJ+Pi8tPYNKowLA7CmjeTz+1j1H+ELhtVP7Tl+8sXKjq+vmFSQSiS8QpKVnFF28owZcfZUPAAPaqVobUVOyvv+4p1II2mqklaM08oU/5He9lp3FkQ7pqOrYgNHEggYAnt7cR/78mX3VHO0ZANC/rerRe7nXX3MdG9CaWdNPP+IkZ0roVELfNoULAZSbocoLrBlV+OVWv1oRNqG6hsPlLVi9bdHsibramgBga2XerbPjEued250Xl/jWJzM718zEqGiKqgrT3s5q7rQxWTm53r7+L16/p9Oowwf2Uv7JIBBg3PD+Zy799+DJK21N9ezs3PiklEVrdqxbOisqNmH6ovWHXZ31dbV/Plfd0bkh0T9KJipzeE1bW2KBGIy1CKeeyVh02D+d/CZUFp4iBwA1BljogWLCFCU7Q4IKDT7GlhCsGe9E6mhPSM+DxEx5JgeCEwpXUJ6w73sNaBTo0IDYsxlRUxVmH5V0aUgc0pa47YY0LVc+sDVx0QDS/vtSGT5y1kmPEh46GXf+C6MqStoMHUeDtl4JXr1Ne1ficEGBJOFbliabqafFIlUsBPyXEImlUqksJjlTX5OtrlbyGl6ynBzuvXuMzp3pLVoQmX9Rb6lySTMzpVwu99YtRvv2VJuS31SVq5I/pwI+h+zauMJAT2ffMY9T568BEMhkEpFIVHQwEYlEHdu2WrNkdtFDZDJ5l/7jRWIxg8Fw+2mtxwKh0O3w2d0bVxro6ShSls6buv/YuTMXb8yZOqZP904AMHbEwN0HTonEYgAgk0hdOzlSqZSeXdr37FJ3R2p8CAp237baUF/X9eDpo2euKG8UhUwWSyQikcipfeuNK+cVPUQmk7fpMUokFjMZjIM719ZWzeuCPYdPP3v5duKYwWGRMUvWblem+/gFuh06AwANG9i4bl5x59JRRbqhvu6G//dsGjtjaVJKWiMHG1Pj78vcfvoafuX6XUMD/XXL5upqa3bp2ObZq3crN7p2aNPi09fwxKRvjRxsN66c72BnbWpsoBgWvttlpfPWfTHxSUf3bKq5K69Z/Xp27tezMwC8/RDk2Gu0XA4NbCyaONju375ameePXA6zctZv3y8UCPv/082pQ2sA4HJ5S9Ztd14+18HOukPblups9oHj51VVmE+9386ZOsbnXUCPLu0/fw13O3L2xHlPRQnRsYkA0LeXk2LURvPGDs0bOwDAjbuP3Q6doVIpbVo0NjbUAwC+QLB0/c4Rg/oolpyfPWX0xh0HgsOiNu08UFAgcrC1quHOerHfxABw/RX3+itu0fTmVrSzK/Q7NS7+F/rQ7ZwsgIam1D6tC3ftvp4jFMnFErniIXZST9ZDf158qnj+oQzlUQuHaOiwC2PK5Wao8gJrRlV9uVmYGdevVoRNqE6RymSrNrv9O31sq2YNlYmD+3YnEohuh88q1wxSWLPF3S/gk5aGunKKfYWI6Hjf9x+9ff21NdXbtGjstmWFqsoP/46rNu8VCISD+3VXLELH4fLmrXBxWT2/kb1N5/atNNTZboc9dm1cWp0X+rtaWRHOPC+MUmweQyoWYVFjAgAUHXfDYkBwgtz1tpRChuvLKRQSvA6VpWT/EEPp35p4118mL6kTjPs9qfu9wu2R7YnTexCn9/hhcpNPcXKBCKhkOPdCGpMm3zGBHJwgW+4hUVTszgdZnxbEMR2JF19hZKUuisqJaqJTP0bAVR9dprZvim/lAisJ37LU2UwGrT6NvqwZVAoJKCRdkmp6Lqe0wEr+vXvM9u0pZn9vXK80JG1tkrY2icXiPX1a6cAKgScQlbjjW2aelXGpLxD4P/dorBipTFaXV0euCCa9rP/J77/Etmls8ftn+QNuVOV4enp6enouc97ZprFFpZvZ36lmWuYfrGjbKyPbH9wsy25CXJ6oxdyEEncpnop/Tu+/LjkxQ7JurOYIp8IpG1wuZj94z1swWH1M18KUbK50740c789CoUhmZUCZ1Jv9T6sfnsrKzlDlBVaHn2/sn9qKsAlVEyad8twvtJtj/VhAp3aVcaOc1v3u/zu3KeQDD0qYY2Xwjl8rmU4Fz+WUie7iYt1Y6g7vLcX/L0cnZRrradRKZf4wOwN2zGoyo7ZrUfuOfT6xsuWqMjIkpeX8/CiakpFHIRMxqlI2vlAklcoNdIoPaeG/eUM2MaFiVKVMorg4aUoKo32p/TaikzINtEseLlSj3cgB4O8MFlQC3iiEUJ1CIhE+Hfu1P8b3thgVS3Eep+k87oe1ADRZJJfJZY0CKDtDlReIqg82IVTfLTlTwnCgX42qAIBQBAO2/pnRVYSqVT6/QE+LVX6+vxuNSknN4hr8lC6Jj6e3aFELFapXyLq6Qh+fMgIrZcCnd4QQQgghhBBCdZpEKsN5VcpFIhKkJU3rK+PzcV6VchGZzEpP64uBFYQQQgghhBBCCKFKwsBKFVNhUEubtgZVnAqjvq5bWWdhy6wgbHsIoTqIpULn8oTl5/u7cXlClkrJUzYCgJ46vuiuELxRCCFUCTU9x8ofT02VmZnDUWHg6OviPD09K56ZzWJUX03+Tn9zy8S2hxCq79RZTKFIXEbUAAGAQCjSUCt13esmZoQnuSUtw4N+1NQCAysIIfTLMLBSxUz0NfyD40gkkq6mGpVS/xZfrCYjR478pfw483yV+2tbJrY9hNAfwEhPwz84lm5vhrGVMkTEpbZsVOqybpO7EV98kUlwDeIyUckwtRv2Z6/HkjKSngY+KyMDW0V9SMdBUpnUy/9JQzMHMz3Tr3EhH6OCxvcYK5PL3oX6qauoO5j9pWuQ8QVCH//PPTu1qe2K1D8R+3cDgO2CZbVdkdqEgZWq16qReUY2NyQ6WSSW1nZd6oplzjsrkk2FQWOzGPhkW03+zpaJbQ8h9Adg0ql25vpfIpNszPTUVBg0Kv5++47LEwqEooj4VEN9zTLWYTXWIiwaQDr0QCrABXlKQSXBsHYkA40q6LEyZ/We3c7zVJjF44AT5rvo6miWeEhmdq7HvrUAkJ3LOXX53vI5YwGAxxe6Hb/ivGhySlrmjfsv508drsgcHBbz+v3nORMHKz7uO3FtwvDeWhrsQx7/dW3X3MHWHADW7TzOYNABID0jZ8KI3tk5nCev/NXZqhKplEalrJo3XiqV7jh0cems0XQaFQCkUunSzYd2rZtDpfzQiuKS0m499F404/t7mv2nrg/t62RsoPP7N6rKJWYmn3tysWgKh8+hUqh0SuG/hamuSQub5jff/Hfb9x6Xz2ln70gmk9+G+hWIC66/vpnHyzPTNR3TbdTAdgNqo/o1Kig4PC0zp0AkZjBoVqZGiSnpMpmUw8n3fvtRIBSaGOo1tLMsml8klrz09e/k2JxB/2HYuEwm834b2MmxGZlMVny898ynb7f2ZNIPLzJz8rhfw6M7tmmmTPH58KlRAys2S7U6r7I2pT9/kh3wvsHytblBAQlXLzXZvgcARLk5/LgYTlho+ounVE3Nxi47308d1/LoGTJTBQDkEvHLnp06P3xJov/w7cEJ/Rp5aG/LgyeVKYELZtnMX8KysavhiypDJf8wM+m4fnhZdDRZOpq4GNjvwmZW5bBl/r6/tln+tRdeHf7Om/l3XnUV0tNm62mzI+K+RcSlFohKWPf3r8VSoWuoqbRsaFFGVEVhQGvigNbEzdckfhGQL8RhQd/pqROaWhCmdiNWOqoSHp2w7cB55SMih8tbte0ogUAAAB5fMH5Yr67tWwCAhrranvXzSixhgbN7sZQ9R69w+fyklAyXfWdFInF6dp7LvrP2NubD+3VR5nn4/J1UJmvfuvH5616LZoyUS2XEIqvGrPp3PIlIvHb3heJj3+5tu7ZvkcfJP3L+FgCQSCQzI/0rt59NHtkHACJjk9TZqsWiKkWdvvIgNjFFsX3swm3FRm+nNh3bNKnwfap27ewdn+9+XDTFaXH3YZ2HLhjy/bY/C3x+4emlBiZ2BG2jXB4HAGwMbV4EeWuxtLRYWmk5qeefXPobAivNGtnJ5fJnbz442FgY6utYmhkpeqw4tWsel/SNxxMUy0+lkPV1tBOS0uysTYumE4lEdTbrU0hUyyYNACAzO49BpxWLqhTl/yk0O5ej2PYL/KrYsLE0tTD5eYnkek+clxswb5rVjLkAEHvmOJFCCd25xeCffhotWtstWalqY0cgEll29uGu2xpu2AoAOR8DaLq6xaIqRQVvWJUX/EWx/XnVEsWG+YQpRoOHV//VlAPfeCCEEEII1Q+25ga25rVdiXpu/Uj89VstbC1N1i6YqNies3rPjjWzFT1Wzl57WDSb+0nPaWP68fjC6w+8500aAgDhUQkfv0Yq9np4PvocGs3h5ju7npwxdqCWhtrPPVbO3/D6HBLNyec5u55s37IRALRpZu/99mNuHlcilZKKPNDuOHgBANIzcizNDADgwbN3vv7Bih4rigzD+jntPnblzYcvd7xeZ2TlqrFUV2w5rDx88D+do2KTAj6H5/MFSzcfcl035+GLd5rq7HYtGwLAYY//uvy/d0xdc+XFVWsj61a2LcvIM6nXxJSs5J/To5JjwpMiqq1qdUtYVDxLVUWdzXrh4w8AUpksL4/3wsdfIBRJZTKpVKahrub/KaTYUSGRMcrt5o3tzI0NGjWwevUuKC7pW0h4LE8goNGoD575KvM0tLPMyslL+pZeIBLfe+rTr3v7sOgEFTrN1FgfAN4FfLEwM9LTLrknV50ll0oeNDBlGBopPoo5HABIunFV8VGY+q3nhxAAoLDVySqqOR8DpXxeuvfzFu7HEq5ebOq6v2hRtguX+c+anHz7ZvTR/fykBJqWzqs+XZR7recuzAkKTHvmJc7Jedmro9ND79izJ+j6Bob9BgFA0LL5JsNHa7XtUCMXXQ7804IQQgghhBCqCY4tG16984JKJbdsbLv76OWF00a8fPexY+smvv7BADBpxD83H3hHxycvnzPW/3PY7qOX9XQ0tu4/pzh25grX47uWTxjWO7hh4VCgh8/fKXYphg5JpTIKufDpZsvKmcqTer30a2Bj7tS22emrD3p2bm1tXvg0yKDTnBdOAgBbC2PXI5e3rZ6pPFyhfatGnds1Vw4F6tCq8cnL99q1bPg+KDSfL7C3MavWe1Vpx++fGtiuvzKw8iUu+KyXh2LbsUGb7i26BRzx2+Cx2fvTKxsTG+VRAqEgNCH0mvNlK0PLEgr94+Rx82Pik3t3cSSTyV07tIL/z7HStUMrRY8VxVAgE0PdcouikMndO7YCAB0N9ZdvP/7TrS2J+MNcRWbG+hamhsqhQObG+u+DQkyN9ZNS0gtEEl2tejkUnURndPP+oNguNsfKsw7NldnsV2/IDQrgRoQ5uh+VFRT8XA5ZldX24g0A0GjR8sP0CZ3uPiVSqUUzGA4YYjJ8tHIokNGAIZ/XLTfsNyjV64E4N0ezTbvqub5fhoEVhBBCCCGE0G+JiktWdvfIz+dv3HOaQAAAyOXkmxnrKbO1be7w5NUHLpc3bkjPrJy8q3efJySlOowbqMwQ9DUyj8s/5/nIwc5cV1u9qYO1cldKalbRM+bz+HL5D0O6hCIRg0EFgLcBXx88f6tI5POFuZx8sURiqKdFoVA8PB8CQGfHpjEJKR+DI7u0az56UHcPz4fD+3ehkMmnLt+3tzVTdIQpKulbhnL4j7Nr4UQP63efsjAxnDq6b2XvWQ0JjQ+NT41TbLNV1O3/PzetOovdwaGtMltGXlZoQmjNV6+25ORxyWTSk1cfyGSilZnxz3OsKHN6v/3YtKG1utr30fRZOZygr+HdO7YGgHeBX7+lZViYGjZraOv/OayJvRWJSPwQFKqrrWFmrF/spHncfOXwn8fefoqNJ6/ea6qrtWr6B84ZzI0M9xnWjxcfQyCSfIaFWU6blR8T9XpAj4LMDCKZzG7UhMJWT3vx1GT46AbL137dvM528QoilfrFeYWWY3vD/oN/Lk05/MdnWD/Fhu+IAexGjRtt2lGjF1YSDKwghBBCCCGEfou1uVHRoUAbl04tcSgQADSwMv0SGk0kEns7OS53Ody9U0vFbCwAEJeYSqNRjVWZgoKCpJQMa3Pj/j3aKw984fsRALhcXmhU/MfgyISk1A4/zm+Sx8lXPP22a9mwXcuGXC7v/afQJ68+LJo+IpeT/+jFu3+6OjaytWCrFc4F8+pdUEpaFgBkZOXeuP/yxv2XuXn5H4Mjbj18BQDjhvYyN9YPDosOjU64fOuJy/LpAHDr0Su2mqpiypj6YqTTiKJzrCjlcvN8Qt6l56QnZyY3t2kuEBafVeTPJhCKmjeyJRKJkTGJlmZGRedYKZZTR0s9LCq+bYvv4baY+GTljEJtWzSMTUjJ4+YDAI8v+BIW/SUsWiAUpqRlfA2PAYBmjW012GqpGdnpmTlBwZG9nBwB4GtEDJ1GtTIzrqGrrSUqZhaaLduEu+007D+o6a59colU1dK6092nUYf20fUNjIeNAoCkG1fzY6IAQJCUGOm+O9J9tzA9Nf3F06hD+wDAfvUGNfuGmT6vst+/C9u1pcON+wAQddidpq1tMnJc7V5dMRhYQQghhBBCCNUEvkAY8ClMX1fr3ccQG3MjoUgUE5+i3Hv3yZvOjk3fBX6dNX6Q/+ewc55e0fHJiSnpejqaVAqZm88HgBOX7snksiYNLP+dOuz+M1+RSHLl9jNzE/2Wje2kMrli/pR7T319P3ym0qgtGtmumT9RjaUCANbmRk9eB9x6+DqXw+3ZufXIAd2U5921bq5io1iPlb3Hr/KFBSYGOgN6dnB2Pcnh8kVisbYm+7lPYEJSmomhbmN7q1EDv5dTX7z+4mOhb2ahPwEAgqI/pWZ/U3Rd6dGi6+svr5k0poFW8a4Wfx51NZWUtEwVJkNDnRUcHp2VzVH2WAEATXW1xvZWipzWFsZ3Hr8WCAsU6wFJpNL4pNQenVv9XGbf7oVxwGI9Vl6/DxKLJOpqLHsb88fefkKRSCqRqjAZ0XHJuXlcdTVVPV2tpg42PxdYl0mFgudOrRXbxeZYKcjMUGxk+/uBTGY+YUri9Suf1yxzWLuZxGSWVmDnhy8VG8V6rATMnSrmclm2DaxmzvMZ1k+UlSkVChhGJglXL3FCg1l29jodnOyWra6eq/wFGFhBCCGEEEII/ZaImETlyj5FVwUCADur76uoPHz+rkuHFs0b2ly98/z5m4BpY/rdf/o2IjpRsdfMWL+hncW7wK8A0KpJg1ZNGgDA9oMX5k4crOxmsmTWKMVyywCQm8fLzM7t5Ni0aUPrD0Gh2ppsRZ5+3dv5+n8hk0hfwmKevQkcO6QHN5//6IWfhjqLpcpUZ6sWjao8fP7uhW+gYrtoj5Um9taLZ45SLLfcwNps/aLJzq4n5k4abGdlGhWbdP7m401Lp1bX3axmXh8ev/r8ysLQAgCyOFlSmezFJ28AEIvF4UkR9mYOf0NgRU9b80tIFIFEbNu8EUuVCf+fY+XnHitUCsVYXzciJkER+0hIStVQVy06MkghPCohOj5JsV20x4qBnlanNs0Uyy3ramt079j6sbdfuxaNdbTUs7LzAoPDe3ZuU+1XW9UIJHK/yO8h0WJzrChpt++kWG5ZzOXIxOK0p49o2iWvUx575kTitcKVwov2WNHu6NTy8GnFcsuardu2u3TTZ1jfprsPaLZqkxsUELJtU/trd6rlCn8dBlYQQgghhBBCv6W0VYEAICQi7uLNJ+OG9hRLJO8CQ7aumkGlUPr37PDcJ6BVkwZsVZW3gYULrwzs1VGxEm1WTt5hj/8AQCyWRMUlr9p+zFBPCwCszI3HDu6hPOm4oT0VG/l8wd3Hb6hU6gvfwK7tWxAIBCKBsHLuOAqFfOOBtyLPP10de3Rqxc3n7z99XZEikUgBoE+3tn26FU41UtocKwBAIBD6dW9/7e5zPR3NkIi4FXPHVuHdq3l2Zg1OLD4CAJeeXdl/6+DeOXvu+N7J4maHJ0VQSOWsXP5nIBKJhga6MQnJFApZ0UulaI8VACg6r4q1hfHX8FgAkMvlIZFxLRrbFS1KJpMBgJ21qXIl5tLmWAEAAgHsrM0+h0aqqjDTMrO7tKtPw8oqjUAkNXfbl3j9inqT4nErmVgMABZTZlhMmaFIKW2OFQAAItFi6qwItx1MM4usdz6tT16o5or/gkoGVvhCcdXWox5h0sv/rsnI4ial54gl0hqoT72jwqCqqTJN9Muf/vpvbmaVgC3zd2CzRAjVHWV8n4fFpmbmcEViSU3Wp45jqdDVWUwjPQ0mnVp+bryHJfnVe/gzOytTZVQFAGhUSlpmjqWpAQBIZbLALxEUChkAKGTyxqVTqRQKAFiaGlia9gcAG0sTA31tH/8vRQvU0mA7L5qckJJ+9fbTJbNG+wV8NTPR7+3UhkIhi8USnkBIJBKUmfM4+ftOeY4Z3NPEUHfdrpOmhnpW5kYAsPPwRQKBkJ6ZO3ZIDwB49MLP72OIVCojkYgA8CU0+uELPwaD9ikkqom9lbJ/TVFiiYTH4xMJBAAgkYhGBjoaaqyklHRjA53z172G9euiXGCojrjlcyc3P6dAXBAc/1WxEpBIKiq6KhAAdGtewtglOoV+9+0DIpHwT+vejS0a1lyNa49ILE5MTjM10H31NtDa0lRHky0HCI2IbdXEHgBkcpkcvjcJbU11RU+WxOQ0MoloqKet3PUtPSs8OoFMIaWkZxrqav98IgCQymQFIrGijRGJRLaaKoNOy+Xks1mqHz+HN7a30tRgV+/V1gYKWz3rna9yltmow+7pL542dz9aNE/GG+/YsyfIqqyMVy90OnWBkv4bykQiUU42gUAEACKZzLKxo+nqcSNCVW1sQ7aut124XL1p8WBNrcAeK1XvU3iiCoPWyMaIQibVdl3qT9ik3AAAIABJREFUIp5AlJXD8Q+Oa9XIvLbr8nfBllkGbJYIoTqOxxcGhibaW+pbGmtTKfj77TsuTygUif2DY+3M9fW0y3o4wXtYmorfwwoa8k/nQ2duCAvEAEAggJYm+98pQxW7lN1YFCJjk/ad8KRSyU6OTYule73w09HWmD62vwZbrVUTu/dBoftPXW/a0ColLdv/U9iY//dbyecLjpy/NXlkXzMjPQCYNqb/28CvVuZGRZdbVujR6YdJMUKj4hdOH8GgUy//99Tj2iPC/yM1wWExV289k8nlLZvYAYDfx5DRA7sHfom47fXaxEivW8eWDrbmAJCQnH7zwcvWze07tGr8+3esqtx7dy/mWxyNQotJiY1JiQUABpURnRwdnRytzGNrbLNl6qZiBzLpjBsbr9ZoXWtbSERsyyZ2utqauRxuTEJyXEKKWCKRy+VPXr+Xy0EOcmN93QKROOlb2s/H/vf/2UCM9HVpNEqHNk3IJPKnkIjAz2Hw/3BMakbWp5BIuVxuZKALAInJqc0a2qSkpn+NiGWrsazMjfW0NQEgl8P9EhZtYqhnbmxQQ1deUzRatlbMNauQ89FfwucxDH+IRWb7vW1x4DhZRTVs15avm9fB//8bZvq8Dtu9DaRS3e69ASD10T27ZWvSnj+OPnKAZdfAdPR4rbYdAIATFhJ5YI9B736GA4fW4JWVjMATiErc8S0zz8q45JAb/N3vbMvuF5CRxc3jCaxNy1/w/C+XlJZDo5B1NIuPTizqb25mlYAt8/dhs0QI1QUlfp+/Doi0s9DV1fwD32pWCS5P+CUyqX0z6zLy4D0sWxn3MDop01iv/E6dqFw7A3bMajKjtmtR+459PrGy5aoyMiSl5fz8KBoSk2qqr16d9fpDJKTmOlgWH4WUe+KE+gxse+Ur+0ZFJ2UalBJ9JlZblf5SSek5ZoZatV2LemDJ/FnJ6Tm1XYu/CLbMisBmiRCqm8JiU+0t9TEiUAaWCt3GVC8iLrW0DHgPy1XuPUQIIVQaDKxUMbFEiuMsyuXp6QkAIjHO9FFzsGWWC5slQqjOyszhqqkyarsWdZ2aKiMjh1vaXryHFVH2PUQIIVQaDKwghBBCCNVpIrEE5wQpF41KLhCVOiUt3sOKKPseIoQQKg0GVhBCCCGEEEII1Wk0Khl7FperQCylU0sIIpO0taWZmTVfn/pFmpFB0tGp3LEYWEEIIYQQQgghVKcx6RSpTFbbtajrpFJZieumk/X0pFwc6FcOKZdLNqjk8kwYWEEIIYQQQgihaqfL1M0U/O29BjIEGXpMvUocqMVWzcrjY6eVsmVz+FrqKj+n0xo2FLx6hZ1Wyibw8aE5OFTu2EqONc3Ozd3iemS3y6rB4+fcvnhk1abdsyaPTkj65vvh45rFs5TZwqNiT3pcc3VZuWDVlvSMLCrl+/KBiSmph1zXO9hZz1qyITEphUorIa6WnpF11G1TEwe7VZt2Txw92MHO+sFj79iEpHnTx3UZMMFQXxcAklLSDro6N3GwK7fOfIEgMjo+OCzy9Vt/xxZNpowbBgDnrt6SSqSKbVT3HT59WYOtNmZYv6KJfL5g7Myl+7auNTcrXBd9+oK1S+ZNcbD7vl5gjTUzAPD1C/R5/3H5/GnKlFWbdk8ZN8zO2kKZEhYZc9HzrsuahcqUp96+Hz+HKo/C5lpfPPH2A4CeTo7F0gWCgoNnri+fO06ZcuH6o87tmpsa/fBLwvfD54joxMmj+0E1KxCJUtIyE5LSQiJibS1NundqDQAvfAJkMpliW5ntyNmbi2aOVnzk8ni7D19qaGc5cmD3Eot97RdEIhLbt27yw7kKRGeu3p82dgCFTL7j9SbwS2jRvTQqZfWCyYrt4LCYdwHB08YO3H/iKic/v2i2meOH6OlqAkBiStrdxz5zJw9VpG8/4DF38nA2q4RfDIoropDJHR2bVvS+lO7h87eqTEants2KXZrbsUvTxgzS1SlcdvTgac9B/3Q2Mfz+zxqTkPzm3aeJI/sqPkqlskOnr8+aMJhW5PVRWGRcWFT84D5OypRz1x5079zaSP9779Pkbxkv3waOG9pbmfIpJDI2PqXoUYfP3szKziGRS/hTzuHkz5481NzY4Ny1B107tjQx1Av4FJaWmd23e/u1249pabAAIDObM3PiIHNjg+TUjEcv3k4bMxAAhMKCPUcvrV005ecyK/LvVa7g0JjAL6GjBvZ8G/jl9bugort4fOHkUf2+RsRGRMdnZnO0NNltmtm/9f8CAPk8IZVKoVJIADC0bzcjQx0Xt1PqaqolniKXw1u1YGJqetYFz0eqKvQS8/D4wjFDezW0tTx+4fa0Mf2zcznnPB8SCAQ5yKUSKZVCAQJosFnTxg4EgFOX77Rqat/UwWalyyE9nR9WnM3O5U4d29/S1AgA3voHf0vLHNqvS4lnlEikFTlXalrWjfsvls8dU5GbiRCqd0xYJlwxV5tRfCHhvwqngGOialKJA6kUkr4mOz2Xo65Kp1EpJCKhyutWfxWIpVKpLCePr8FWKXHBCiKbzWjfnvf0Kb1tW7KuLpHJrPlK1lnSjAwphyPw9aU6OBBZrMoVUsnAiqa6uqG+bvD/2LvvgCaSLgDgLz2h9yo2BKmiYkVFFMXeFTtW9Gzo2T317L333rvYxYKICogNVBRRkN47BEJ6Nvn+WC7GCMhxYvve76/N7GR2d7Jo9mXmTexHAHj5JsbEyLBhfavzV2+7ujhW9paNK+fXtfw0ruav1duU25tXLSCfgd++jzt25vK2NX+R5X4LVwPAgePnn7yI+piYwmaxSnk8sUTWoG4dDQ777KEtALBwxeaqT/XEuSuFxaWzp471v3YnMSU9JDzyxJ71yifwL23ff1JHW2P8yMHV6YfqK+aWPn728nLA/dauTaaMG/ptG/9d3Q99Gv0u7s+pYz8VKRR02mfDrAiCWLlpj6629rodB8kSe1vrgqLiHQdOkS9dXRwmjRkK3+s2Uy1csXF3YlIaAKRlZiempHNYLABYOm+qjXX920GhLZpW+scCAN/tdl277eCJ89fJ7fZtmh/ZsarGTaGqOTs0CnsWNXLQp+dkHp8f+Og5i8Vcu/PEl/XbNHfs3L6Fakl+EffCtaC0zFw9XW3vPp0bNfjsS8m1OyEhT1+T23aN6k/26a+6N/zF25y8opi4pJkTh5p8/mRYGblccfLi3e6d2r5+9zHyzYcWLvYA8OZ9/MPHL8kKAqEov5ALAA8ev9TSLF9rw61lk1bNHMyMDW4Ehg3q1alvt/Z9u7WvqHH5w/CXr999HD+8L4UCMydV919FBaGQSmW7j/r37dahrqWZ2l6hSKxjXHHMpWpv3iekpmf37dbh04EUQKV+9q+NXC6/cP2+Bptz6dZDssTKwoRXxr95L5x8aV3foptHG7WWaTSqibH+x5R0ZzvrL497/npQTm4hAOQXluTkF5GZNb37drEwM4p8E9uofp2vnvnYYb3JsE5KRnZwWAQZHAGAQ2euA0Dgw2exCWlZuQVMBl0gFEllhKmRAZtFn/3HCAA4efH2lw3KFQoaTf0LWY0/ry852jVMzcx58ORlj85tPdxcJVIpQRAcNhsATl+6CwCDenWSymRrth/7y28MAHRxbwUAG/ecHjest7GhHtkIt7RMT0dr6ewJFR5C+Qfl2LiBMsKlhjwWnU6za1T3emCod98u9eqYtWvVREYQ4S/ejhrU/dGTVyxmeSxsUM/OJ/1v17M019HWILtu6/6z08YPZjGZ568HKdvklfG1tSr9nlrNY/1UCLl8gt/SfZuWcjhsADhy5sqNOw+MDPUJQi6VSv8YO7RDW1cAWLBi6/BBPZs62QHA85dvgx49WTLnjx986j+Tf9s/3uNnL5g5oYpv1OiX5mrsevzDce2GWkacGuZx+A2EZz0dYz+mZu/V02Hr6bCz80tyCnkEgdOCPmEz6ZpsRkMroyqWAWXa2DBtbIRPnojCw+UCwfc8vZ8czdiYbm6u3b9/jaMqUOPAyolzV97GxD1+/jIjK3fn/pMAEBuf9Dwi6t37jyfOXf2YmNKji7uOtuajxy+4pbwRE2cbGRnM/3uj2oiVUUP6KF9u3Xs88nW0UCwqLOSO8J0DABuWzyN3TR47LDk1Q3UoQU+vjrsPn67OeaamZV69HXzp2A4AGDN8IAD09PYlH1MDAh8Wc0vIaqcuXmezWEP6dQeAGb4jB4/z82jXumH9mkRSKzN/xRZzEyMajapQKL5hs783txZN9x89Z2io5+nuNm3+CgDgckvpNNqZywElJbzJY4cOG9jrwPELLZs36erRdu3WA+v+niOWSKfPX3li74b12w4smj1Z5/O/je9wm6laMHPS7oOnOrm38b92Z8yIgc9evKYz6DbW9SUSaejTiOcvo85eDhg2oNeA3l2/bPO73a7FJaXL5k0dOqA7AFAoODewWrbuP8st5ZMP3SKxlEKhhEe8BQA5AQb62srhHqSAoPC3HxKEArFULtPR0iQf+YwMdMcM7nnkzE3vvp6OjRtW56AKheLYuQAnO+vJPgOeRb47dv7W33PGqz6MlQmEg3p3cmvhDAAUivpvOGSMZtXWI2RUJTLqQ9k//6E+evKKyaC7tWxy5fajxJSMwqLS7QfPe7Rzff4yxsG2XtsWTs2dbY+eD+CV8T3cWrg42Lg42ABARnbe08h3Lo62oICcggJtTU23ls6WZibkkXt2cTt4+rpAKNLgVDxeIDgsUkYQs3yH0Sv/7//lm1i+QNSg3mczXQm5nM1m9OvufvPe48mjB8R8TLoT/FS5N6+gmMGg3w+NUJb08GzbxL4RfI2ddd27D55qa2k0cbA5cOoqAPD5IhqVGvLstUAg6tapdYfWTe8+fG7T0MrF0ebSzQejh/SUyWQHTl+b6Tv0csDDQb07f3mlR87dyMjKYzAYAJCUlnXz3mOhQOzRrpnqEKFBPTvduh/ubN8o/MWbzh1axCWk0mg0CzMjmYyI+Zj0MSkt9FlUh9YubVydqjj563fDElPSxVIpjyfYuv8sAPh4l4+B6tapTW5+keqIFVcXu9vB4apvP3c1KCE5nS8Qrd15oqWL/eMXb/gC4fLNhwCAVyZYu2gKi8WszudVHSkZ2UEhL3xH9lOWxCWmJaVk9eveoYp3lZTyZTKZMqpSTc521s521snpWbfuP5k+Tj36PGpwd3LDw821oJALAC2bOqSm57Rv7SKTEmKJpLC4ZGBPD7KOnq6W30RvcvvN+/jHz97kFXAPnrxu0/Czf3h5ZYJX0XHhEW++PJn6dSzGDuv11WOdvHg7LTOntOyn+LK78+Dpq7eC9fV0Zi1eDwAaGhwne5sJIwf17dFJtVoZX/Dq7Xs7mwZDJ8xRFp66eJPcWLloxtD+3b/naf9ssH+QGn2WQVerrvdTH7Q2a22iaazJqMmPAb+ofGF+qbg0PPNpU+Nmusx/90+6GnNj3RqmwUAAHDc3jpvbjz6L31ANAytjhg+0t7VesmY7g0HfumahkaHB2Us3aXTa2UNbFApFp74+5ByHvj08lVOB1EasqCF/6lcbSqBq9aa9mpoaBcXFXdzdAEAgFPn8MR8A0jKzR6gEaNQcP3915OA+dDodAJat3xn9/mNefuEI3zndPNu/j00YOrDXuw8fAaC3l8fISXPbtW5uYWZCo9FGDel3/NyVlYtmVtZsDezbtJROp/+5ZMM3bPOn5e/v/03a0dDgbFvz19qt+0cM6n3t1B4A2HHgZF1L8wG9ux46eZGsM3XCCHLD2NAgPjH11dsYd7cWujraXTt3uP/o6cA+XqoNfofbbNOuww/DnguEoks37ja2bgAAb2PiAGDdlv1k5fTMnIb16kz28e7RtXw8f6sug+vWseDzBUKR+PnLN3n5RdvWLLxx98H3uV2LiktMjA2+/IH69/OtbkvSjIlDjA30AMD/ZnDDupauLnYAkJNbSP58fe7qvZT0rGJu2YbdpyaO7Ne1Y6udhy8M7delrqXZ1TuP7Kzr29vWv3X/iXvb5q/exl659YjJZKg2XlRcOn3CECsLE9XCtMzcIm6pV8dWdDqtfeumQaERH5M+GwTB54t0dbTUBlkonbt6LzUjh1tatnX/2WbOtumZue1aN03LyAGAFk3ttu0/Z2dTf2BPjxev3z+JeDtr0rBT/rfbtnQiQxIsFnPy6P53Hz6/ff9Jr65uZXxBXEIah80a0qczORWoV1e3Dx+Tr90NpVGpTR1t2rZwZjIY08cNfvkm9mZQGACU8vhaGprUf+6yZo6N+/VwB4AyvuDIsZsTRvTR0qzgd37bRlY7Dl6wsvzsqUOukNOpNCsL06ljBwFAE/tGyrhJXELq81cx+nq6Rga6bVtUFYn4EovFnDCir//NB+5tmpEDJW7eCzc21G3j6kTO9gKAnp5tyQ1dba3s3PzE1ExH2wYaHI6LU+M3MQnkEa/eeRT9PlEgEm87cE5HR3PUwO7WDT6NOgkOiyDrvPuQKBLLwiPeknN/UtKzAeDSzQdktYIirqmxQTeP1q5N7MiSeSt2GRnqicRiiYSIS0wrKeVPGN5b2TIZlVAbsaLq4vVgNotZyueTQTGRWLb94HkAyC8scXdrNnxAV9WpQK4u9icu3Ppz8jAAWLX1KIVKAYCuHVvB1z6v6ouJTb5+L5TcLuXxaVRqzMckp8YVjOghRccm2NvWr3BXUMjzsOdvNTXYACAQitq2cO7e6bNBQwlJ6dk5hau2HlF7o0c71w6tmwIAlUoxMdYnCHngo+cKuTwq5mNGVh45COjouZsTRvQ9fj4gISVzSN/OZO+RscWt+89O8umnNmKllMcfMaCbo10DqMRXj+Xj3ZOcClRF7303Y4b1Cw59dnr/+uG+866f3g0A2/advPcg/FZQSGRUjKuLY7Mm9lPGDQ24F+Lp3mbciAEJyWlD+nUjx2UAwOY9x1xdHDu1b/VDL+LHq2b/LFy51a1lM7WgFfpdORk6Oxk6B6bdfZL9tExa9vU3/C5MNUyttK3GOIz5j1EVhH5ONQysHDp5MTIqZtrEkfuOntt37DyNSqVQKabGRkKRuJhbQqalqFBaZvbmXUd2rl+iWhifmLJ68z7lS3IoQVNnO9U6S+ZNVQ4lAAANDvvk/o1Q5RwNhUIR9iRyyvjyB+8VC/38r9/defDU2UNbBALhkKsz1znZk0+q+nq6f4wbfivwoe+YoQDQ0a3FnsNnFArFl7/61hi9ojnwvyVvb+9v2JqVpdm+LcuVL2VSGYPxWU8GBD68GfiI3N6y91hufoFCLg9/Xj4hIvBhuFendoP6eMH3us3mzZjYrlVztRwranYcOBkQ+Gj1lv11LE3XLZ1jZmJ06fhOZY6VFRt3Q41u1690ZSWKi0v8Fq3T4LBbNHVcPHuy1RdzK34P3/a2VJWakWPTsK5a4fABXpFvPjwMfzVl7AAtDY1zV++1dXWua2mWlZOfnJrVx6sDAPTq4qZQwI27IfOmjdLgcE753+7b3Z3MGbFl31kOm6XWZlZOgZmxATlegEIBMxPD/IJi1QplfMHx87eYTIZ1PcsBPTsa6uuqndKTiLc3g8Jn/zFCLJZsfH569BALMrCipaHRrVPbyKgPXh6tE1MyAUAslowe0vPB44gNu0+ptlDX0vT5yxgpIbt+J9TE2OBW8BNyV3hENADkFxSvmOfL4bBOXrydkJxZr67phOF9XV3scvIKD52+9tfMcRQKhaoyHVooFB88dc3VxT484u2LVzFkoUgsJeRyTQ7L0EBv6thBttb10jPzAGDv8cuFRVwAKCkt27D7FNlOy6aO3TuXP0V/TEw96X9nxvghZqaGz16+O3L2Rpvmzva29ZVHvHL7kUKhGNSr0ucWIwPdKWMGKF/KCYL+ecAxMurDi6jyfDGZd8O4pTxQKD7Ep5Ilr999bOZkM6CHh4ujjWqOlVP+t5s52znZNQQA5VgV+0b11XKsqLl5Lzwy6oP/jQeGBro+g3vo6WotmD5amWNF9WE+K6fA/0aw8iU5YqV+XQvV1rz7eSpHrAAAm0Unx1WpTgWSSGRnLgcOH+AlkUiUkT4K5dN8qOp8XtXpZwBwtGtARh8Kikr2Hb/UxMGWjA2R03PuPnz2OjqWVyZcu/OEl3urFk3tX7x6X8zl0Wl0Go3a01P9RzbPDi06tm0GAGHPo/gCkdreuKT0ccN6qs2bUzpzOTA+Kc3VxcGhcf1mTrZtWzjJ5fIt+89NG/9phMvYYb2Vs70A4MqtR9m5BSwm8/DpGwBgoK+j3MUrE2hpcSq76uoc66eSlpFtZmL05+INGVm5k2cvt7I0ex+XtH/LMn09nX6jpu/bvJRGo/EFwt2Hz/p4l4fzNuw8oqNV/vN7UmoGTmapcf9MnLmM9s/E58vHt9ezsqis5nfDZNAlMoL538asIVXd6nbvpv71AZWTSAlmRQsGI/Qzq+Et6+vj7esD2/efXLnIr5VreZrA7ftPRsfEFhRyyYfVwqLi5y/fvHz73m/haqFIPHfpBjqNJpFJc/MKyWfahvWtVi+eJZfL7W0bkZks1JDJL0hqQwmqE/IoLimRyggTo0/p9B6EPqMAZdr8lb29PDq2a6n6Fb9vj87KbSNDA4KQF5eUGOhhPPVfu3jxYnWqVfNB98XLN09eRM2aUj4Ps0wg4HA++9rau1un3t0+fYM/f+WWRCr1GfpZdgkA+J63mdKfi9cWFBa/+xCvLDE21N+wYt7MyT5ZOXkrNu45sHVFFS3/29tVs0aTdc8e2sxiMnLyCtZtOzRt/uobZ3bXoJGf37e9LZVi4pKkMtn9kBdyuaK5s62yXC6XR72LF4slR88EmJkavHmfkJdfHPYiSiKWTp8w5EZgWKMGVm9iPqakZQlE4h2HLwJAYRH39buPxkb6AFBYVHLw1FUzY8PxIz6NkxKJxWQeChKHxZRIZaon4zfRm06nl5SWXbvz6Oi5m/OmjlI72zfvEylAOXDqWksXe0e7hqq3d6tmDgBQxC2l06kCgej4hduTffp3bt+yc/vyQMCHjykRUe/rWpq2dnWUymTBYREjBnqptX/8fAC54ePdMzE549GzV+TL0GdRndu3pNGoJy7catvCyda6HgCkZeaevHiriFs6Y6I3g05XpiYJex6VV1CsfCz37uuZlJb5Li6JfGgXicSL1u7z7utpb/tpUEB+QfG90BccNmvcsF53Hjxt37pJG1cnFwebJ5Fvgx9HdOnQ0qFxAwBo4WInrzL+GJ+U9iE+TZkRRigRM1mfjSRq0dS+RVN75cuw51EyGdGpnatqHW5pWXxSemxC2pFzN0RCSXZeoUIB6dn5N+6Fcbk8HW2NBnUtVfPsHDl3o7RUkJaZoyzR1db0Gdqzj1e7Iq7z+Wv3lVl7K6RQKKwsTMisH2rIHCsktRErAJ/9y5abXxT06HlRcUkfr/YhT1+mpudof0r4SqFSqFDtzwuq0c9KMhlx5fZDzw4t8wtLVMu7d2rj2aGFMsdKZnY+jUY1NzNytrf2vxlsamRADhCrJkJKnLt6T61QKpObGulPGz945KBub97Hp2XkxSWkJqdmvXobqwBFYRF3z9FLZE0ne2syalPeHUDp5emWkZ1HvjQx0b91/4lyL5PFOHb+ptqx5HJgMmhL/hxfnWM1c7KNTUrNyv0plmywt224ZvHM4pLSafNW9+raMSLqnYW5ib6ejmqd3YfPKmO4axZ/y3G+v4ca98/hHSt+trAUi0GXSmUYWEHfh1QmY/3f/CaNfhv/6ZZ9GvFqkMpUi/atm12+EcgTCMcNHwAAa7fu5/GF1g3qrl82Z8KMxcd2rdXU1PhyxIpUKmWxmM8j3yxYsZkc6iKRSfV1dA7tWK16LNWhBIRcXswt+eocDR5PoKP9abhySmomnU7X0uT07tbpY0LyfD/fKi5NR1uDxxNgYKWWVH9SRuDD8HpWFrP+WpOSngUAOTn5D0Kf7zpU/iv6i5dvt65ZdOzM5YB7j4wMDQBAdcSKWCTS0dEmb7bvdpsBgFRG8MrK4hKSAWDN0tnkDZ+YlBYQ9EgoFAHAmi37Xr6Jyc0rHDph1rABFS8HU4PbFWo01oTNYgKAuanxykUzWnsNyysoqjBI9P/g384Vev0u/vb9xxNH9tPR0jx+8VYRl+tkWz6X4V7Ii/pWZsUlPD9fbwDw7tslN6/oUsCDQUM7JaVmJqdm9enavom99bsPSa/fxY0e0kMul9+6/8RAT6ddqyYA8PfGQ3OnjlRNSgUAGmy2WCJRvhRJpOzPH/vJwVx6ulre/TwXrztQwuOrLp2Tl19Mo1E5bEbLpvaZ2QXK5BGqgkJeNHOyyczO19PVSs3IqVfHTCqVHTpzferYQUmpWUYGn/49FIolYc+j1N7OF4i/bJNbUpaYmkGuk9LFvdXRczfmThnF4bBev43r273jl0+8anhl/AvX7+v+kywpNSPH2Ej/ZXScMrAS8vR1WmaOZ/sWFmbGcrk8KDSCzqADAIfD8uzQUjWbyZeZbtW8fvfR2FD/8NnreQVcAOByedHvEwOCyocqxCemjx/RJzgsIuLNBx0tLQBQHbEilUo1NNi+I/tdCggW8MVWliajBnVnMhhb9p8d0sezXh0zsUiyfvfJhTPGkGOOZIRcIBRn5uQDwKgh3a/dCfEd2S8ntzDiTaxEKgEA/5vBiSmZ3JKyTXvPdKh8kSNCRtDpjI+JaScu3iEX+pEShBaHozYIQnXEilyuKOMLVacChT6LauJgQyjkdcxN6pib+N8Mjk9Mz8zOtzQ3pv4Tfavm51WdfiYpFAr/m8Ed2zSTyGRqgRU1QSHP3ds2exr5jsGgj/HuvevIRTNTQ02NTxH24LDIZy/fwT9TgdTeXmGe3Y+JaaGfL0jU09Mt5Onrdq2aUCkUchRJYXFpRnaei8OnBD0ygmAwGdkFhdcDQx0aN0xOy26lEmgDgD98BsAXcvIKz14JrOaxDp+9LpXK9XVrnjnvG1qz7WBqWpYU0ZOeAAAgAElEQVS2tia3lBcTl9DM2b67ZztyFzkzCAA0OOyJowdn5+R3HTTRzER9lROhSGxlabZt9YLvet4/k9+pf9hMulSGa9yi74QgFBwWBlbQL6aGt+zmXUfuhzxRKBSLV22VyWTFJaV3/A+7NnVas20/h8Vu7uIIAFtWLyKXW+aw2cXckr1Hzz2JeKWtoQkAPn/MT0nPPH1wc11L8xIeT09XOyc3392tBZknIi0ze9XGPcpjrdi4Oy0jW3USB4fDcmjc6PDONVDlHA0tLY1S3qcMcHuOnOnfq8uW3Ud6eHbo4VmeJ48c2pCZnbd49dZdG5Zoa5Wv3VhSWqZTyXKe6LsRSyQhj19cOLad/JhKSnkT/BZraXAO7VijNiFozLAB5CCOY2cuS2WySWOGiiWSuITko6fLfwn8brfZlDnL0zOzjI0Mz1+5RZYkJKUuXLGZxxfYWtcnSxbPmaI6YmXd9gODx/qp5ljp7eXx/W9XQk4AAJulPgMFVejJi+iS0lI/X29tTU0A8B3V7+zlQDazvPcYdFprV8fX7+IBQC5XPIl8+/5jis/QHvGJGQ/DX00dO5C8gbPz8s1NDQGASqX28fq0dI5UJlOLqgCAkYFubn6RXK6gUikKBeTmF3i2b17hucnlCgBgfv5Tz+3gJ21cHa/fCWnu3Li5c/nC4eRoi8Li0jOX7vqO7mtpZlzPyhwA+vdw53LLjpy9MWFEX5mMKOMLElMyhg/4lGVZW4MzrJ960uXU9By1EoUCrtx6aGVu+vj5m5KSsuKSUr5IfDMozLtvFzLHyrmrVXUyj88/eOp6m+aOH+LTyrs9Irpv1w6Bj57lFXBNjPQAQDmaYPvB8z7ePQd073jp1oNJo/szGYzrd8NsG1pVlptDjVQme/ched70tmSfCITCXUcusVnMaeMHq00I6tyuBTnAJzgsQkYQ3TzaSGWyzJz8+6EvAGDiiH7kcsssJjMzO7+UJyjillpZmAaGvGjm3JiMquw7cbWwqFhHW0sZnMrJLTh58bZQLLEwLR93NqSPZxG3VDli5XLAww27T6nmWGnZxB4A+CKhliaLWwKOjRuQY4jyi7gXr91Xnu3560EFRVzVuUJMJt3K0mT6+CHwz1SgIX06Z+bkQ/nkHsjNL/LyaH3j3mPvvp2BSiEIgkqlV+fzqj65XH7mSqBtw7qNG9WLjk2srJpMRqSkZ2XnFfg49Hwa+Q4ATIz0Bvbq9PJNnHvbT8tgVzYV6OjZm5k5eV82a6Cn26FtMxZL/U/sdXRcG1dH6j9/OCU8XkJyOhlYIQhZbHxqxOsPujpaAGBladq9U5uH4S+V7z14+npWRcfS0dLq191d84uUNJUda+KIfj9PjpVl86YCQNOOA5s628clpMQlpNy4W35iUdEfokKuAMAM35GBDx4DgAaHfWrferUWklIydh0+833P+ufyO/WPjhY7LaeYzWbQ/w+SsqEfSyqTC8USY/1qrWCI0M+jhoGV2dPG8/h86wZ17Ro1OHMpYLzPEAAoKOLKZfJSCY9bUqqv92l6f2x8km2jBgAwb9oEt9blTwLk/As+XyAWiXV1tAEg9EkkOUUIABxUktgtmz898nV0wL2Q2VPHzF++efVfM1+8jLa3rTTLnZKBni6NRi0oLCLHMtg2qu/p3mbLbvUMdqFPInYcODl32njlY2pufiGTwdDT1VFvEX1fd4PDHO1tDPX1AEAmky1du2PSmKGETLZs/c7Vi/+kfr52vUAo3HP4zNWAIKBQKBSKTEaEhL8YPbQffN/bTDUjzJ+L1wLA7YuHlCXrtx/8soUKc6x8t9s1Iyu3joVpKa9s1eb9Hu1aYjyxmtxaORurjOCg02hk1snINx8AwLNDS6FQDAAKheLM5TsN69WZOKLPg/DIl2/iGHSacg4OjUaNiIp9+TZOtWW5Qi6RSDfsPqW2nE3D+pYcNvNheGTHts2fvoxm0OnW9a0kUunLN3GtmztQqdTC4lJDfR2hSHTl1kOHxg04nM9iZJbmRk3sG12/E6J2ITFxSTeDHvfv7s5hs9u3diEHxbCYTFMTA5lMnlfAta5XJz45ky8SktOUSORICrWmCos+jTsQS6SgAIFQmFtYZF3PEgAa1LdsrmvXp5v7uWv3JFLpl5GjLwWHRvbxasfhsMnAysfENB5f4GjXkEajXrx5f4rPQBqNShDyfccve/8T5TEzNSRDBuRntPfYpSljBpMhmEsBDwz0dNRWsFZ6HR1Xt44pGSYjCPmZK/e8PNrI5cS5q/dGDequNitQLJHcDn7yLDKGQgEqhUIQinexiR7t1ONclubGi/xGhz6LWrfzuEgkXTJ7LFmumsnlyLkbAKC6bHCFD9UV5lgRiyRSiUyDwwGAmLhkMrsKANSxMFW+cVi/rgnJ6ZFvYvt263Di4u2RA7vFJ6VbmZt+eQhScnpWGV/o6mJHTnpiMxllAuG5q/fIqVjVUXU/k0KevrZtWLd1c0cAyMsvUuaSIPHK+O9ik8v4wq0HzmXnFkwa1V81JXMzJ5tmTjbc0vJ0j107tlbuIpPRKqnOpFPzNPKdcsxLWZlQWb5h1ykKBUp4/FVbj0hlchfH8j9AbglPR0fL3MSIzWYAwLvYpLz8YgDo2rF8SNSkUf2gEq/fxWv/E1ipzrF+Nmamxsd3r1Er7O49Wa3k+undW/Yej4qOBYD4pFRLc1MNDtu7f/dfZThGbfs9+sdEXyunsNTcGEdzo1oklclzC0vqmOJthn49NQysUCgwdEDP0xeuBwY/NjTQKy7ipmVmL1i2ab7fxKTU9GnzVm5b+5e+rk5JSSmVRr16634vLw9ybRQ19x6Gu7uVZ0RXDiUgCYWi7Nx8FpOZlJK+dO2OXRuW6mhrD+rT7eiZy6/fflg6byoAEHJ5QRGXUckcPAqF0qGta8iTSHK+kq/PZ9kTxBJJSHjEjbsPDPV1D25fRT69k0LDX7Rv2+IbZq5FNZOZndeneycASEhKXb15b+eObb06tQOA/KJi35mLF86aZGNdHwCG9OsecO/RpFl/9+/VZbrvKJFYLJcrwp5EDOrbrVOH1vB9bzM1i1dtVR0Dkpqe2c2zPQDIZIRAINi655hrU6cbZ/ervmXZ/OkA4Nr0szVNau92HTv9r/yCIi0tzY5tW6xYMK1mjSCFAigUKOSWqC3KQ6FQRg/pmZWTv+/E1Xp1zOZOGfnmfcK+41cmj+mvrampmsRE2U5UTHz4iyhldEC1qTFDe52/FhT48LmlmfHEEf1oNGpBIffuw6eOjRvoaGvuO365tIzPZrHsbeoP7uOp9nbV508gB2jEJkdExWhrakwbN4gMKKiZ7NMfAHp1dYuKiXdo9CmnCYNO37RsRhW98TEx7XpgiAaH8/Z9wrypo9R+3vxy4VvlKTHo9MKiEto/fUjmdk3PygWAzOz8q3dDfEf2p1DA3rZ+XGLq2SuBw/p3jY5NtDAzNjHSo9NoxSU8Az0dABAIRXuPX57lO6xf944vXsf07toOAJLTsju2rXiMDwAUFpe2bGYPANm5BRdvBDdxaNTMyQYASnn8PUcvDezVycLMCADatWwS8ebD3mOXWzd36tnFTSqTKuQQE5fo1tLZ2d4aAKRSmVAoJv8eZQQRn5wRF59m07Cujpbm/hNXu7q3IhO+qDrtf5epMgQvv7C4mbMtABCEXCyWXL8b2qi+1eJZ41TfQg4XevbynaNd+VrdyhErJLFEWszlMej03LyiM1cCJ43qr8Fht23hfD8sIik1c2i/LgAglytK+QIalSaVyfh8IY1CFQrFF67dH9jTQ/nvib6u9tPIdzRqBT9Qf/l5karuZxI5LOhV9MdbQWEcDntov64AIJfLi7k8BpNxOeCRtrbG9AlDNNicoNDnlY054pbyycXLv1RcXFphuUKhAKCIxeLo2ETbhlYAEJeQGvY8SoPNTknPVlsonVfGzy/ikttjh/WWEcSOgxcmje4nEIg7tXP1cGsOAAoFhD6PqmwpLlJiSrq5qUE1jyWTEXyRCH6mrx+5eYVT5636svDLmnOmjiU3/BauneE70sa6Xm2f26/lN+gfNouhrcXOLSrV0+DIKcBk0GhV3vwIVZ9ESkhlMrlcIRBL6pjqsRg4Dwj9emp41/69bqdIKOrdvXPHdi0BgMfjz16ybum8qQ6NG7Vr46qnq7vr4CktTY37IU+njB8e/uxlFw+3tzFxW/cdP3SqPItBYnI6ALyJiZsyfjgAtG7h0rpF+TTy+MSU8X6LWQxGE8fGjRrU3bLn6MpFfo0a1gOArh5u9epYSCRSh8aNrt++f+zslXpWltb1K82pPXb4wDlL1/fv6am6mmxhMXf15r10Gr1ZE/tVi/xUB9cAgEwmO3Pp5vY1i2vWM1X7tX6a+OGmjh8OAK/evt+5/8TMKWOaOTuQ5T5D+zvYWi9bt3PO9PEZ2bmPHj/36tT+yK41LCbz/JVbdDrdZ2j/4QN7Bdx7NHPRWi8Pt5i4xO9/mwFAhSs6k7Jz8mhUqrNj4/ZtvvIEUtu36/0r6oNiUA2cvHgrKiaeTqf17tpebdfTyHfxSamDe3UyNTEAgObOtgwG7fb9p+TDrarV247KZIS+rk7/nhUvFmNlYaqWktbUxGDFvPL8O0v+HFfRm9Tx+PyLN4JpFFqDehYjBnppaXw2SYHFZJKPfDsOXRCJJaq7YnefcnGw4fEF8cnpVbRv08BKS5MzxruXvq7OzaCwoJAX5MoyVCqFSqXJ5YRUStjbNhjSp7PquxQKxeJ1+2UygsliTBjWW61NqVR6PTB0nHdvA73y3BP9urvfvBceHBbZvXMbcmaTu1uz63dCyBQANCrV2d6aTqc1dbRp6mgDAGKRBACMDSv9BaxH57YAkJiaGXDvcZ9u7RvWtSTLO7VztbIwOXf1Xv/u7oXckujYxGaOjadPGMKg08OeR9GotE4dXN1bN4148+HwmZtNHW3SMnNjE1L6duvw+t3Hp5HRNg3qjPbuQabMaN+6yc174SW8MtU8IBWujkwq5pZSqZR6Vub2thU/gKWkZ3fv3BYAbK3r2lqX/wOVlVOw66g/g0avb2VmbmJ47W7oiAHdzE2NAKCpo42JoZ5MRlhZmD5/FfPgcYSxoYG5iWFA0OOYuKQend3Cnke1a9lE2RQAtHF1OnUpcPhA9WlflX1eX+1nVc2dbcmUz/FJaYvXHQBQWJgZ17M0sx72KfPUyIHdKnu7no4mmd32SxUGXHhl/GWbDgFQFAqFpZlxi6Z2ABAbnzphRF8ACLgXlltQDBQABSgUcoJQEHKCkClcHBsN6t0JAKI/JLZ2ddTW0tTW0iT/ljfvOyMSiQ309SxM1XNnnLx4+31Cio6WJpNB19fV7t2lXTWPBQBvYhI6VTLL74cwNTHcu2mpWuGXI1aUpFJZTl4BAx+KKvGr94+hjqY2h80TiCRSooQnkxHyH31G6DfBZNJZdDqHRTfSwxlA6FdF4QslFe7ILiixrqP+XUFJIJLW2il9Y8fPXuGWls36w6ea9bfuOaavpzNuZKXDnjXYVY1gfxGd3MpZ/QdJpMbf39/f33/u0g1V91UNbrPKVgWqbf/2NvtWVG9XvDP/o9q7LVE1kRlkaqNlgpCLxGLVjKf/XYWrAv1f+fLzqo1+/uZkXyyk/RP68t/zB88/dG5tX2HlWpWdm79o1Xa1wnVLZ5n/kw8o8MHj1PTsSWOGAMCarQfDnr20s2mwZdX8HzWWoYqO+iF9+NX+mb5gdciTyCpacHFsfHr/hu9xrv/4UTcbQgj9/BIzCsyNdCvc9auGzKtv7Iiq1qr80uxp1frVF/2chg2seJGd2vZvb7NvBW9X9DuppagKANBo1G/+tK+W0eP/0JefV2308zf380dVfirmFeVYUdWt86dheotnT6r9M/rFfLV/dm9Y8mUhQgihXw7OjUQIIYQQQgghhBCqod9/xAr6/vz9/X/0KSCkDm9LhBBCCCGEUG3AwMo3pslh8oUSTQ7zR5/ID+Pt7f31SgAAoPn5crCoVv2f35l4WyKEEEIIIYRqCQZWvjEdLY2C4lJNTqV5f397Fy9erE61/KJSsZSo7ZNBSv/ndybelgihX5q2JpvHF2lrsn/0ifzUqu4i7MPqwC5CCKGawRwr35iVmX5+UVlGbrEEH88qwReK84t5yVlFdUxxQbXvB+/MquFtiRD6melpa4gkuCTZVwhFEn0dzcr2Yh9WR9V9iBBCqDI4YuXba+FUP7+I9z4xE59gK6TJYelqc1o51f/RJ/J/B+/MKuBtiRD6mVma6ke+S2bb18PRBFX4mJLj6tSgsr3Yh9VRdR8ihBCqDIUvlFS4I7ugxLrO/+msAYQQQgihn0puQUliRr5NPVMdTQ6LiT+MfcLji4QiycfUHAtTg4aWVX13xT6sTPX7ECGE/p8lZhSYG+lWuAsDKwghhBBCv4aPKdn5xWViiexHn8hPRFuTra+jaWmqz2ExqlMf+/BL/7YPEULo/xMGVhBCCCGEEEIIIYRqqIrACiavRQghhBBCCCGEEKqhSgMrTDpNLMVBkgghhBBCCCGEEPq/JpbImAxaZXsrDawwGHScfYoQQgghhBBCCKH/c2KpjEGvNPF5pYEVOo0mxRErCCGEEEIIIYQQ+v8mlREMaqXxk0p3cFiMEr6odk4JIYQQQgghhBBC6NfA5Qk5HGZleysNrFAooKelkZZbXDtnhRBCCCGEEEIIIfSzy8or0dfRqKJCVasCsVkMOpWamFFQ2ZLMCCGEEEIIIYQQQr+rrLxSQq5gMxlV1KF8NWhCoQCXJ2CzGEw6ncWk02m4QjNCCCGEEEIIIYR+T2KJTCyVSaUybplIX0ej6qgKVCewQuILRFJCLpERBCH/FueJEEIIIYQQQggh9NNhMmgMOp1Bo3HYXwmpkKobWEEIIYQQQgghhBBCanBeD0IIIYQQQgghhFANYWAFIYQQQgghhBBCqIYwsIIQQgghhBBCCCFUQxhYQQghhBBCCCGEEKohDKwghBBCCCGEEEII1RC9sh0a1VtV6LcnEEkBoEwo/dEn8lPQ4jAAe+MHwc5Xhb2hiuwNhBBCCCGE0A+BI1YQQgghhBBCCCGEaggDKwghhBBCCCGEEEI1hIEVhBBCCCGEEEIIoRrCwApCCCGEEEIIIYRQDWFgBSGEEEIIIYQQQqiGMLCCEEIIIYQQQgghVEMYWEEIIYQQQgghhBCqIQysIIQQQgghhBBCCNUQBlYQQgghhBBCCCGEaggDKwghhBBCCCGEEEI1RK+ldqUyhUCsEIrlZUJ5mUhewpeX8AluGVFQQigUMGeIIVnNZ0Pmpkmmpvp0AJDIFOM2ZR3801yTXXG45899uQPaa7s7a6gWbr1UeOMpT/mSWyan00CL86mFrq5ai0cYffsr/Dd27D/esV2rps4OADBr0crU1AwanQ4ABQWFwTfP0mg0slpqeuaytds2rFhoavL1Ez557kpZWdlUX5/KKuQXFq1Yt337+r/p9Nr6lH8J/YZNFEskFApFJJbQ6XQ6jcoXCDU1OAAgFIoO7dpQ38py3rJ1a/+en5Obt3zddgqFogCFVCrjsFkUCsXYyHD98gVqbf6inS8Qipau2rxuxXwmg7nv8Kmgh49V97LZ7LNHdpDb4c8ib9y5v375gil/LikoKlattnn1X/Xr1klOSR8/fb6hgb7aIQqLig/uWGdjXV+t/MTZywAwZsSgb3tF/9GhE+f8r97hsJkV7m3h2mTpPD/VEv+rt3h8/vhR3pU1OGz8jPNHdwHAYJ+pl07uVds7e9GqBX9OIf+6d+w/3qBencaNGt4JetTFo52TQ+P/ejEIIYQQQgihH6RWnvrEUsXwNRlsJpUMcIRFC0Z10bUwpOtp0ayMGYY65XGE0GiBJptKRlUAgEmnNDBj3H5eNqSjToXNDmyvfS2cpxZYmT3YcPZgQ+XLaTuz+7lpe7XQqo3rqjFP97bL128/smujrq52SUnp/u1rTE2MAWDgyMnKOneCQnYdOCaRSP9es1VZyBfw0zKyzx7eUcfSPDU9a9y0uQZ6eqotPwh7Rm5wuSU7Ni5ztLMtLS1bvHrTro0rjA0NdHW1L169NWJIP4IgvMdOP3N4O5vF+i5XXBWfybOTU9MBQEdHq1XzprOn+2prafjNX/76bYxqtc4d261YNKvHoDEbVi5s4mhPFka+jl61Ycf184crbJnHKxs6btqF43u1tTRVyy8c26Orq/3Xyk0D+3Rv4tR4wMjJty4eA4CJMxYAAIPJaNXcZffBE/NnTnZobNO/t5dMJrt6K3DpPL8LV25qcDgA8Ht0vgaHXbdunT0HT/05bcKUiaOnTBz9ZR2CIM5duvkw7Mnav+dRKJT929dU1pqVpfnJA1vVCsdNnfuNT7qWjfTu933CPS9fRzOYDGXMlMNmSaXSxjYNG9s0/A5HRwghhBBCCNWeWgmssBiUK8utAOB1gmjBodzJvfVn9DegfT4MRaGA3deKNkw04YvkQ1ZmAEB+CaGvRX0VLzoWyAWArq6aHi6aM3bnKN9SJpQDQPtZKcqSw3Ms7Kw++7U5PlPSrBG7Ni7qv3ByaOzp7hYbn1hQVETI5SbG5Q9XFCpVIpVwaJzb9x4FBAbPneH76k1McUnJKO8BxsaGtwMfhoY/27TqrzqW5mR9OxvrvVtWVXiIBX+vIzd0dLSKirgZmdl1LM0njxu5Y9/REUP6JSSn6Whr/vAHe6Ul82Z4dGiTnZO3bO22IyfPz5o6ftPqv+RyIis7b+yUubcuHmMwaXTqv745794PadvaVS2qokTIZHQ6rcJdQwf1ycjMAYDuXTu+j4sf2Ke7RCIVioRZ2Xkzp4wn6/wenT953PB5S9fyeGXa2hUHH89cvC6RSfdvXcNgMv7LgQ6dOBf2JEL5kltSCgDBIeHKkjYtmlYx5Of7e/w04m5wyOol6oGhlRt3vnn7ns1mAQCvjE/IieBH4QAglkjrWVlsWbMEALr2H21iZAAAuXkFIyfOBICCwiJyI7+g+N61kwqF4uhp/3kzJy1ft33cKG9TE0OxWBITG8/j8ROT09IyMkcO6e/l2eE7XzJCCCGEEELom6iteQoZ+dIDt7gvYoVrJ5i2sGUDQHq+9MgdbnK25OhcCxqNcv5hiasth8mgjlyX6f93nYwC2Yxd2ftmmlsYMf7Ynn14tjmDTgGAx9vrK9vcebUIAPwGGKgd60mMYPL2bOVAmCGrMsiNEr58vrfh8M66tXSN/8qUiaMTk1OPnLpADgQgC5u7OA4ZM83JvvH65Qt6enkAgE2jBldu3J00cxGFQrFt1GDW1An2jRuRletZWVT2YA8AG1YuUm53cm97Nzhkos+wunXKH/xCw5+1adms9q7u36LTaSwms37dOu3atPiYkAQALCYTAFgsJgCwOUwmo+LZGVW7eTd49vSJle0VisSaGhoV7qJRqfWsLGQy2fGzl+SE/GHo09j4JHtbawD4a+XG9csX/Dadz2axdm1ccS84bP/R0wBQUFSsr6ujnIzWyd1txuQxAFDMLflrwca1y+br69Xwz8d3zHDfMcOVL3/OqUCqCEJOo1Ycd5s/64/WLZrC51OBYj8mHjpxjqygq6N95vAOABg2fga5MdhnqrIEAALuBje2bQgA2Tl5gcEhzyNfU6lUTU2NDm1benRoY2VprvwIEEIIIYQQQr+c2gqsbLlU9DCK38qOc/Ru8RZ/4kOahJArRnfV2+1nTqNRACA6RRybJj4WyP2jt35annTegdxdM8ytLZgAYGZAP3KX+0dv9fQNVWjvpLFvprla4frzBd/wimps/da9Ea+jXZzt/57vd3DHOtVdi+dOJzdOnb8Sn5gCAIYGena2jc4d2cnhsF9FvbsT9OjIqQtCodijQxu+QHAnKET5XqlUyuPzVSen9O7WeezIwQDQv3e3STMWjho6gBwlIZPK7t4P3bHh79q/1n9BoVAkp6YHh4QPH9z3mzT47n0cQRBkIpsKFRQWGxlWcFOt3rTr5evobl3c27Zy9XR369OjC0EQE2cs2LlxubLOkVMXfoPOX7Zue9Sbdw72tuuWzffy7JCcmj5v6brzR3dSqFQa9dOIMl6ZYN7Std06u1+/FRQQ+IAsFAiFhEymra1taWG6Y/0yAEjPzB7sM1XtEIWfJ2T5+VFpVF+/hXl5BRKpVCqV9Rs2EQAIhVxHS1uZcea/i4tPiktIunEraNPqv5o1cZw0dvj9R48/xCV26tD2Wx0CIYQQQggh9KPUVmBl2xRTAJDIFOcflhy9W9K/nfakXvrxmRLtf9LKrh1vcudF2d6bxdP66vtszMorIYaszGhch/khTVzflBH2lj+4g46R7r/+Fffcg5LUPOnCYT84W62qhbOnRr19f+PufQBYtGLjy9fvLC1MyF2FRdwuHu38/hg3etjA5JT0WYtW2tk0zMrOPXPxGgCYmxoDQFJK+vZ1fzeobwUAE0YPVTYbE/vxwNGzqg//SkYG+u7tWp88d2XS2OEAcP5KgJND4zoW6oGnH2j5uu3L121ns1h/zZ32rZ4tb96936dHl8r25uYXyBVyfT1dgiAkEllpaZm2dvmMoSXzZjx6/DT2Y+KLl1HRMXFBDx8rFIqMrFy/+cvJCu5uLSeMHvobdP6KRbOi3r6/cDWAfHnp2u1R3v3odPrfa7b26dmlZbMmABD7MeHvtdtycvP3bl3FZDDJaBEAXL5xJy09689pE5StfTXHyrqtez7EJaruVU4Fsm3UYMm8Gd/6+v41mYxgMRmHdq4HgKs3A1PSMsgLTM/MWrFuO1nH2EB/5/5j5HYJj0ehUFSnApWXl/LIiT9fTgUqKioBgLl+k9Iysg4dP9+siSMAiEQiHo8fF5947LR/anpmemaWjXWDhX9O+b5XjxBCCCGEEPo2aiuwkpYnvRdZFvC8zN1Z49hccwadUsQjTgVxzz4o2ehroqtJyyyQbbhQuH+WeXq+9PRCy4QsyckBGXAAACAASURBVKYLBYfnWHjMSbm83Orw7eLXCaKurpq+W7M+pEnINskcKxdDSsmX9nWZh2ZbqB1XJFWwGJRauqj/bs3SeZP8FqxaMtfczEQkFk+YNr9P90+xgCYOdquWzgGAyzfuAMCgvj0AYOmqLaotLFu7bUDvbk2bVDoug+Q7dvj4afPcWjVnMJn+124d2rX+21/Mf7Bk3owWzZzXbNod9jSi6sAKg8GQSmTKl1KZlMWuIFkJXyAMexIxdULFOTtkhGzTjgOjvPsDAI1G69nVY4SvH5POMND/bJ6L75jh/ldvDejdjUKlkCNWsnPy4hKTPNq1ISv8Hp1Pys0vePPu/Z9TJwDAqKED/lq56djezdpaGkEPw6f7jlm3dc9/P8Si2dPIDYIg5i1Zu3LJHC3Niqdi/SgCoaieZnmumczsXHOz8oinUCjmcDjktu+Y4U1dHNu2bA4Am3YcaOJk383TXa2dr04FAoALl29O8x2VmZVz8MT59IxME2OjjKyc/r296lpZXL0ZOH/mH7V+tQghhBBCCKHaUVuBlZWn8t+nirU1aOExwodRfIFY4WrDtjJhMOmUIasyd003C37FB4AVJ/PYTOpeP7PMfKm54adkmdP6lSdSUQ2dVJZjRdXbJLGHy8/18KaKSqVMGj9y5YYd65cv3LL7kFdnd3IoCikm9iMZRsnMyQGAqDfvyUJlBUIuf/Puw7yZ5WsJvYv9qJyLUa+OxZa1S5Q1NTU4qxbPWbJ6s1wuXzh7ionRp4WTfgZ0Os3QQH/pAr8RE/yeRrwin1orZGpinJya5trMmXyZmpZpYW76ZbWgB6EtXZvq6mpX2MihE+ddnOx7d/ckX/45bQI5MIFcFUjV/UfhvXt0ZlLLM7zkFxa+joohAyu/TecDgEKh2LHvmK2N9eWbd/Lyi/LyCsrKyvYdOTV/5mQyx8o3CaxMnbN09dK5oyfNunXxWJtWzXYdOEaGWgLuBoslEjJu+GPlFxR27tAWABQKRdjTFysW/UmWC0UiDc6nHNjn/G/EfPg4dvjgyKjoYYP71OBAcfFJ9x6EBQaHGhkZHNm9UVODo1AoBoycrKeru3P/sbl+vlTqzxsORgghhBBCCFWttgIrh+d8CogEveSHRgtWjTUmX/ZqLaprwhjXTbeuCePOC15OMSGUKB5E8ds6fAqIpOdLt/gXbp9qVp1juTlquDlqAEBYtOBJjOBtkiguQzLKU/fnmRDEFwgyMrMXLt8wbFCfVs1dXkVFDxkzzaNDK7Vcno52tlWPWAkNf15UzA0Nf0FmunWys61wNgoAyKSyyKhogpBTKJSiIq5crvgJn9z09XTHjhy8Y9+xFi7Ola1B061z+1Pnr1rVsbRt1CA+MeWc/3W/KeO+rHbzbvC0iZUuMTNl/KjKYi4kLrdUuT160mwASmFR8WCfqVKp1KN9+XCV36PzBSKRQqEoLS1LS89o4uQAAC5O9qYmRlN9R6/dukckFn+r1YviEpL5fIHBP7lvB/XruXDZei63dM/hkz29Oq3burdFsyb1rCy/ybFqhpDL4xOSG9taA8CFKwGWZqZ2ttbkrrIyvuY/g2voDPraZfNXb9o1fOJMU2NDK0v1UXLV8TIqun3bln17dHGytxVJJACgUEBjm4brtuzZtv7vunVq0iZCCCGEEELoJ1FbgZX4TMmua0WNLJh+Awy4ZQSVAkKJYvHRvEYWzJGeOhwmZc7+PD0t6owBhnZWzCuPeWl50hU+mgBAp1GKeER8hkQkUVTzWIQcXsUL/UNKY1LF5xdbmhkybj7lTd+VXc+UObWvvo1lTdaX+bby8gtZLGa71q75BUUL/l6XV1A4aezQG3eCl63b7tWpfRMnB20tDQB4+z5WuXAvALyIjAKA2Pgk8mVufsGeQyc3r168c//RzOzs+lZ1VA9BEISckDOYjMKi4rv3Q+8EPWzTsvnxvZtkBHH4xPkLVwJ6eHXq3KGNqYnxd7zurxvUt8eN2/fP+F9X5vJQM6BvD75AtG3vkcLCYjNT43GjvT07tlOrExefxBcIm7k4VnaU4RP9KBVFNvh8IQC8ePXm0vU72tpa7z58PLBjrWqFomJuRlY2/C6dH/k6eveBE7o6WiFPnh/fu4XO+OzPf9fGFRW+SyKVMBnMzOxc2ueLVadnZSvnuSjl5pdnjH777kOvbp0AgEKhFHFLDPR0N636K7+w6HlklN8f4/4YN+JByJNxo4Z8s2v798KevnCws2WzWCfOXn70+On2dctkUpkc5DQqLeLVW2OVcUZCkahhPauEpNTCIu7oSX+2aO7i0LiRlaW5ibGhjpYWnUFX5lihUankBovJUM2xMrh/jxeRbwLuBW/ccWCe3yShSHT64rXmLo7pGdnpGVmEjDh62n/Vktk/qCcQQgghhBBC/wmFL5RUuEODXfEIguo4Hsh9lSAa46WXVyzbdLGQxaQsGm7k7qwBAI/e8I/c4c4fauTcoPyH8fXnCygAMwcaspkUADgZxPUP5bEZlHnehpdCS1/ECas4UKvGnGaN2BdCSh3qsbxctTo4a9A+rW0CYdGCAwHFvr30Ozap+eQggUgKAGVCaY1bIMnlCr/5y4wMDbw83du2bEahUGQyWeCDsLtBjxzsbKZMGPXVFnYdOOFg18izY7syvuCs//Xnka8Li7gyQiYn5AqFQqFQdHJ3s25Q70HoE8+Obt08O6rmsygq5t669zD4UXhPLw/vAb1rfBVaHAZ8i974tjbvPGhuZjrSu1+Fe/sNm3jywLYKR6xMnLFgwawpd++HDOjtBQD7jp5OTcukUCgKhUIuVxByQiYjZFJpxw5tGHTGb9D5h09d8GjXxtTEeN+RUy9eRgFQ6HQalUKl02kyGSGRStq2bD5nhi8A9Bg05vr5Q0wGUy5XePUfJZVJOWz2mqXzlHOyklPSl63bVmHy2r/mTLexrq8sOXnuSmBwCCGXAwCdRu3epdOoof1rfAlK/703tu05MrBv9+CQ8KIi7vRJPmw2OzA4dPWmXQBgYmy0Y/3fdSzN7wSFPAx9wmKx3Fq7du7YlsVkfkxIjoqO+ZiQnJ6RXVBU3LJ5k4V/ThnsM/XSyb0VHmXY+Bnnj+5av3WflJB29ehgZ2O9YsN2Z0e7Ab276evppmVkrd28Jysnd8akMV07d6jxtZC9gRBCCCGEEPohaiWw8jv5VoGV38NPGFgRiUQDR085fWi7ctbJ7+oHdj4hl6uux/wzqKXeUCgUYonkW82H+m4wsIIQQgghhNAPhIGVr8DAiqqfMLDy/wM7XxX2hioMrCCEEEIIIfQD/Vy/QiOEEEIIIYQQQgj9QjCwghBCCCGEEEIIIVRDGFhBCCGEEEIIIYQQqiEMrCCEEEIIIYQQQgjVEAZWEEIIIYQQQgghhGoIAysIIYQQQgghhBBCNYSBFYQQQgghhBBCCKEawsAKQgghhBBCCCGEUA1R+EJJhTuyC0q+86kghBBCCCGEEEII/ZzMjXQrLKfX4D0IIYQQQgghhBBC/z+qGH2CU4EQQgghhBBCCCGEaggDKwghhBBCCCGEEEI1hIEVhBBCCCGEEEIIoRrCwApCCCGEEEIIIYRQDWFgBSGEEEIIIYQQQqiGMLCCEEIIIYQQQgghVEMYWEEIIYQQQgghhBCqIQysIIQQQgghhBBCCNUQBlYQQgghhBBCCCGEaggDKwghhBBCCCGEEEI1hIEVhBBCCCGEEEIIoRqif/9DhoRHXLh6e87UcdYN6x46eZEg5H+MGxaXkLxp15GBvbr29OqorLl07Y4Bvbs2b+IAANm5+UvX7jiwbSWNSgUAgUA49++N29YuYjGZ2/eduHM/RPUQHA772um9ysNdCbi3fe1fY6cuzC8sUq22e+PfGVk5r6M/zJzs8/Z93NWAoGXzpwNASSkvNSMrPjE17GmEnq6ulgbnQdgz5bsKiop1tLWZjE9d18Wj3eypY795RyGEEEIIIYQQQugnR+ELJRXuyC4oMTfSraWjPn3xeteh0zvXL7566z5ByLt1br9o5RbfMUM93duoVnsWGXX4pP/hnWsAYPmG3c4OtoP6eCn3btp1hCCIhbMmVXYUgiBOnr9272H41jWLzE2NK6wT+iQi9EkEt6TUZ/iAqwFB1g3qMuj0HQdOerq3dXGya+pk17B+XSqVoqxfUFg0YcbiC8d2sFnM/9oLCCGEEEIIIYQQ+hVUEST5MYEVJeWIFdXCNVv2vY7+UMW7HO0arVjoJxSJZyxYtXX1Ah1t7QqrHT7lL5HKJo4azGQyKmsq9EnE6+gPBCE3NTGMjokrKS3buGLuxJlLLhzZrqwjlkg69Bxh16ghXygs5pbWMTcFgLTMbGMjAw6LlZCS9uTu+X932QghhBBCCCGEEPp1VBEk+d5TgQi5fOj4WWqF90OeAAAhJ3il/PvXji+eM6U6TXHYrMM7Vt++F7LjwAkAyC8sNtDTpdHKs8Z4dWo/Z/p4ACjicmfPWrd17SIDPb3Kmpo9dezb93EJSanrl80VSyqINBkZ6J/cv/F19Psbdx6Q04UWrtg8buSgxo0adOk/tjpnixBCCCGEEEIIod/P9w6s0KjUS8d3VriLW1I6eIwfud2x92hLcxNyOz0r5/CO1a/fvhcKReNGDurSf+z9a8cXrtgc+fqds6PttjV/9fTqmJicNmPBqhtn91GoVDIJC4nH40+ft6pXN49L1wOv3bpPFvIFIhkh09XWqmNpPmpIn6SUdJ8/5qdmZNNoVJ8/5o8a2i81LWvohFmFRSUMOs3e1nrdsjnKBsOevvSduQQAElPSx40cVBtdhBBCCCGEEEIIoV/FNw6syBUKKoXy9Xpfw2Yxzh7aQm77LVz9ZYX1y+a+jHp32v8G+fLc5YBxIwbS6fT5yzYO7OPVpkVTAIiJjV+wfFNWTv6xPetYTOakMUPJyuev3EpJyySTs4Q+iahrad7M2X734TPdPNuvXOgnI4j6dS3PH9l26ORFU2Ojvj06q45h6dDWVTli5b9fJkIIIYQQQgghhH5p3yawwheIJQQhlREEIVcW1jUzqLDy9v0nHj2O+LKckBMUCjDoNAAQS6Rjpiwgy1PSM+g0Ko1GpVKp/2PvrsOa+t4AgL/rMUo6BOxC7O4OLGzswlYMBBEMUAxQxMJEsVBBBbuxO0FEUFBQRBrGGDBY/v64ep0jxDn58Z3v5/HxuTs3tst77rl37849l0GnkcvQaFQKhcKg09LSM19FxaxYModBp82cPHqB2/rQQ9t1tDWv33qw1HHGivVbGXQasQqBRqNSKZTvG6FFvImVSaVjhw88ezl8re+upQtmcDgaDDqNSqXSaFQGnSaV0oBCYdBpdLkVKVQKnfbT5ykpKS2n1HKEEEIIIYQQQgj9vzDpNAaDzqBR2Szmn3cOUUFihccvZLMYmhwmi0Enhzgph8v8qS7zp5Ys5+bmDRo7h0GnAgCbxTx10I8on+XkSadRaVQKjUoh5hL/E2kOOo3ivS3AplG9kDOX0jKyUtMy+fz8rXsOebk5LneaCQAr1m9l0KnEKgQalUL9vik6jdKxbTPneVMjo98VCgpFIvG9R8+MDKox6D/eUSqlUgAYdCqdRr33+MU0R3cA+JCYNHvyaPnPU1IdC8Pf+1MihBBCCCGEEELoLysWiYuFYpFYkp7Dq6bFYbPKfOJNRfxRYqVAUMwvLDIx0NFkq/jZw0XFwtHTnIjpxKTkUpcpFBTJZLJcHj/h85fWzW0AoHVzG3NTo6ULHNy8tgiKijXYrN96UyqV6rvGJfTijabWDcpapnunNuuWLwSAxSt8fmvjCCGEEEIIIYQQqgpYDDqLQQcAA13NpHRukVBUTZuj9Nb+KLHCLyiq/ZudMm4/eLZ556FSZ0mkEnKazWKeDPzWY2Wq43IKhTJh1GAASEnLpFKpAPDoWeSGrQF6utrX7zw6H7STwfhpR47u9i71LYqFQhaTmZScSv9+846uttazl2/IJM7ugyF3Hz7zW7tMYcXM7BxyGXLCw9sfAAoERRXbdYQQQgghhBBCCFUtViZ6H5Oz9HRAJlNyC8onVnj8QhNDnd9dq0fntj06ty11FnErkHxJ2MXwgKOnzE2Ma1iY8fL4g8bOpVAowwf1AYDnkdHb1ruZmxpv8g/cczAYgEKn06hUKoNOF4nFQqGwW8c2nq7z5Lcmlcra9rYXikQcDQ1/n+VEYctm1mQGBwAi3rwrFAjMTY3kV2QxmdEPzv3uniKEEEIIIYQQQqjqMzXQyeUX6mop2WmFUiAQljojNYtnZqhb1moFhcV0OlVPR/muMv8vEqlU/nnMCCGEEEIIIYQQ+sdx8wrFYqkmp8wRRcpJkiiZYhBKJCymih/VXDkwq4IQQgghhBBCCCF5TAZdJJH8ernSKJllEIklLMZ/MrGCEEIIIYQQQgghJI/FpAvFlZtYkUikFXmyMkIIIYQQQgghhFAVR6dRJRKpcuticgQhhBBCCCGEEEJISZhYQQghhBBCCCGEEFISJlYQQgghhBBCCCGElISJFYQQQgghhBBCCCElYWIFIYQQQgghhBBCSEmYWEEIIYQQQgghhBBSEiZWEEIIIYQQQgghhJSEiRWEEEIIIYQQQgghJWFiBSGEEEIIIYQQQkhJmFhBCCGEEEIIIYQQUhImVhBCCCGEEEIIIYSUhIkVhBBCCCGEEEIIISXRVb5FLr9I5dtElUxPm11qOQZXPWB81RgGV41hcNUbxleNYXDVGAZXvWF81VhZwVUa9lhBCCGEEEIIIYQQUhImVhBCCCGEEEIIIYSUhIkVhBBCCCGEEEIIISVhYgUhhBBCCCGEEEJISZhYQQghhBBCCCGEEFISJlYQQgghhBBCCCGElISJFYQQQgghhBBCCCElYWIFIYQQQgghhBBCSEmYWEEIIYQQQgghhBBSEr0S3qNQULR64+61bvMZTMa+I6du3n8qP5fNYh32X0dMP3oeeenG/bVu8x3dNuRwefKLbVixsIaleVlvsdDde9HsibWsqpMlHj7+s6eOMTM2lF/MxXPzrMmj69ayVMFeoe9Wee+MifvIZDAUyrNycq+f2gsA/ILCNb571rk7yi8zbpbr8b0+lfpB0R/beSDYxMhg5JA+8oWR0e9Xee80MtTLycmdNXlU8NmrRcVCKoVCzOXm8TetWmzTqF52Tu7GHQd9PBa/i0/cd+S0wpabNa4/dECvcbNcraqbCsXi6qbGHds1P3/51ufktJpW5gDw5Wv6jg3LymkE0O/aHnD85eu3qelZ5qZGfbp3vHT9LgDk8vgcDRaTyQQAxxljO7Rufvv+s8QvX6eNG0asJZVKXddsWek8W0dLkyhJzcjavPOQ05xJ5qbGo6c7G1TTJd+Cn1/Qs2s7cl0SLy9/lc/Ote6O2pqcytjVf5jnpl1jhw9sUKfGKu+dk+yHyJ/+eHn5nht3zZ02pl5tK7LQYZGHr8cSPT0dsuTR88hzl2/Pnjq6llX1oFMXpVLpJPshHxK/7D4YbNu7S++u7cklfbYfGNC7axPregCQnpm9cUfgJs8lVOpPv994+PhPtrerXdMSAN7FJx47fcnLbX6pnzzgaKgGmzVh1KCydu3clVsfP391mj2x4n8NW/s5uzatkL9U+K/78/juOhDcuUPLptb1AcDFc/Pn5FQ6jQYAmdncqyG7aTSawjseO30pv6Bw1uRRpX4ejK8K/XlwN+4ITE5Nr6ajAwApaRkAYG5qDAC8PL6psaHboumZWTlb9x1bvXQunf4j0F5+ezu0bkYe2mQLL5XKAk+cWek0i0Kh2NrPuRKyWyqTeXjvdBg/rKZVdWLFaeOGVTc1Ligs/JqWmZKS8fHzl9i4BAqVusnDqZw9VbPAle+X18wKRk5zOrRjrVaJcyW2zFWTSuK7acfBN7HxXF6esZFB1w6tzl25ZWJokMXNZTGZ2pqcpK9pQbs26Opqua3dvnT+FAP9asRamVk5E+cv93SZ075VU3JTgqKicTNdm1jXV3jfNzFxR3dvKFmvdh0MMaimaz+sfzn7iHWgHJWRWOFosGtYmO0+fGrBjHEzJ42aOamU87FEIjl57vrdR89Xu86jUCj+3u4llwm/92Tb3iBtLU2hWGRdr86aZfPKedPmTRrdvv9s3IgBKtsNVDb3hdNbNrMmpqUy2VLPzWvdHUdM+XYe1dbkmBkbHgo+16xx/QNBZ4jCbG7uTKfVxHSrZtYlr9KCTl0sFAhKrS2lyssvmDhnWdAeH4WvagdPnAWAqWOHKrVn6CdSqZRCo5Qs79C6qdui6YtW+DSoVwsA9vqu0tXRImat8t5JTETHfqhVozoANKxXy8/LpeRGeHn5Na3Md/osT0z6evD42f49OjWsU3N/0Jm17vMBYMmqTRoa7JJrEfXkc3KaqZGB44xxROGRkxfOXb4VemgL8fL+41fb9h09FehHoVCg7KqiQCgS2Ts4s9msRvVrr3KerX4VacGMcSKhaMI8t0M71gLA+BEDAGD6Yk/PpXMszExKLr8/KDTx81cAYDIYPtsOEIUzJ42sYWk+deww352HvVcsZDGZu31XkquE33uSlJxKTPvuOvwy8i2Ho0HOXbT8R2q1bQubshqBGRNH+vofSkxKbtHUesbEEcSs+ISkoycvvImJKxKJOrRq6jRn0qnz10G9AvSHpjiuICIrLz0z+/zVO9xcnvO8Kbo6WvOnj922L2it2wIdbc2yttOxTXMmg75xe+C65QuIkqTk1E3+gRNGDe7SvqX8kr27dQg8fmbL2qUAcOTkhZ6d2ypcuwPAKLv+IWevuS2aLhKL/XYfcZw+Tn7u9oDjVhamQ217KqwVejE8PT1rrsMY+UKxVEqnVajXbTlnk+Xrd/yy6RjQpxuFUuWqlqri261Tm7V+e/f4rtLV0eLl5e/Y4GZiZAAA9jOciQW+fE2d6bRGr5qO/Fp3H70gJrh5fL/Vzo3q1yZeYnxVQlXBBYAp9nbE5VnoxXAAGDGoNwBERr+/En4fAIwM9TU12P4HTiyaNaGsLZgZG5ItvEQsPnX++mi7fsSs4LArefx8y+qmCqt4bwukUiHxc0qf7h3nTrUv6xeR373MA3W5oiv/mjk6Nt55tZ++7rcjjsfjT1/sSfxYxc8vmDPVfkDvLoAtc5U8cgl/Hl8Xx6mJSV/3Hw1dt3zBq9cxmdlc57mTA4+fqWVZvUeXtvNc1wEAlUpt37rJKp+dW9e5Muh0ANh5MHjs0P5Hgs+1amZNlBCsLMxKfmVe6O5d+qeXyqilhQ/rQAVVRmIFABwmDndfuy0vv4D8kVNB8JmrIrFo+wa3kkk+eX26d1wwY1x0bPzJc9dnO6/J4xcQ5dzcPNc1W6yqm3br2Dr0Yjgvjw8Aujra1+88AoAFM8b77DgQEuCr6t1CP3j4+E8dO6ymVfW7D54b6uuxWSz5udMnjvDy3TNt7LB2ft/SqONmue7z8yhraylpGVdvPTy4w6viH+DGncftWzUr+VV50ujB0xau6tWlnZWFWcW3hkolkkjIrigKeHn5vLz8spLN/vtPhN99bGxkMM91XevmjXW0tS5cu6v//Uo9J5dX8iJSJpMdOXVhYN/OAFBQWPg1LaOatpbCMmQ9uXbz4dkrt8jyiKjYYqHoU9JX4me0N7FxrZo1pnz/5GVVFQVMBuPMkW0ymWzkVKdCQdG/UJGysnNFQlGpWRUAmD5hxNNXUVFv42dMHPH4ReSLiBjyhNe4YR0iWVYsFBKnfEIev6BH5zbky4Uzx7dv3Wz5uu1Txw0jfn0NOnVRV0drcL/uJd+ODO7bdx9oDPquTSuXr9+RlpllamT4PCLaw2eXnW2PiaMHV9PRvnH38YNnEf9CgJSzZfdhA71qNBrNd+dBIwP94YN6t2jSkJhVp6bl9vVu7z9+HjtzqZGhHgCkpWctXO5NpVHz8wtGDO47drgtALRubtO6uQ25QSsLs72bf7TeW/YejY79QL50WPRt1rv4xLDLtwCgYZ2aLo5THzyN9Nl+wEBfFwCmOK4gltm8+3B2Ds91gUPnds1/d79kEhmNqtifoqTyzyYdWjX9ZdMx2b5KV60/jG/jhnV6dG4T9/FTdk6uVCo1NtQn1qVQqEKRSINGA4D6dWpsW7+s1Hdfvm47MYHx/Rv+/OA9cebKtduPAIDIccd9+AQAObw88nvdotkTPTfuKhQIOBoapX0EALkWftHMSd47AkcO6QsAUpns9ds4D5c5NBrt7JVb9x69/PwlZX16QDUdbeKrvpff3tbNrY2MDJKSU2vVsFDYphKXeaBGV3TlXzM3aVh3k+cSYnrkNKf9WzyJngXbA47LL4Ytc5WtDCqJL+nxs8h5n5OzcrgsBvP0xRufv3z7vWrYgF4x7z5+/pJat5ZlyNlrHDZ78hg7bW3NrXuDXOZNIVdPTknfsHW/wjaTU9JLfS+JVFrWdX7F/ct1oJISKywmc/Mal/B7TwKOngaA7BxeNV1t2vdsVreObeZOtQcALo+/xNt3zbL5errav9zmHt9V5LT8rUB9e3Rc4LbBw2WOVCbbHxTq6TL3r+wS+tnAPt08fHbt8HY/cebKKufZCnN1tDSJRmSm02o2m0kBCjc3j0iXJqekkwlIUtjFm4P7dZdPuP7S5fD7C2eOJ1+KxZJiYbEmh0Oj0YYO6Hn6wg2nOZOU3Ld/2I6A47ce/Lh3TyAoplKpR0LOkyV9unXo2LYFADx+HtmtY6uytjN/+tg3sXE7vN2JzGnoxfAJowaSXVXnOH9rVT8lpcxx9iJuBdp7+FQLm4YdWjd3WrmJx88f3K8Hk8VU2CxZT9q1arJ1X1Aev0BHW7NYKPycnNKmZePXb+O+tb8x8SPt+pJrKVSV8h09dbF/r84cDTYAqH1Fevgsom3LJvIlOw8E33/6UiQUZ+fkXr31kCgMPnOFmDh75dbcaWPy+PkyqXSi/RAGnc5iMnf6LCdXl++xAgC3Hzw/eupickqa9/YDLCYDALK5UHKZEgAAIABJREFUuXQq7eqth327d7Sz7SH/1mRwNTU52dnc/ILC/IJCNoslEoo2+h+cMtaO/NV03IgBQpEIj/SSJBKJVCIbP2KQsZH+sdOXZk4a1bJpIwC4/+RVXh7/S0o6m80cP3IQANg0quezahHI3U0QejFcKBRJpdIZ37sWku4+fgkAEok0v6DgdKDf4lkV7e7bpX2LpY7TFAo37gis+B5FxcS5rv52vpBIpTKZ7OL1u8RLmUzG4bDDDm1VWKX8s0lFmo4qW7X+PL7EdmZOGpXw6cuh4HOrl80jE9AtbBqMn73Mun7dte7zy8qqAAD5azlgfFVKVcEdO8y2nB4rAMDRYG8s9z6dgyfOki28np4O8V4AQKVQyOmhtj2H2vYkbwXad+RUYlLKu/iEj4nJRgbVLKubLZgxTmGzSlzmAUDVDJYSyr9m/iVsmavskUv4w/gq6NC2eckeK4TlTjNlMtnx0MuxcQmrXGYDwPCBvfcdObXJ/+CimRMYTAYAWJibuC2arrBNsseKwnV+UZGQSqUGnb5IlnTr2KacHm0krAOEykisePntfR393rp+nTXL5vXu2v5T0lf3dduP7FxPpVLke6PlFxS6e23t3b3DhWt3rt58QBQKBEViiURbS9Pc1Kh/r8437z1+FRVTXCysV7vGu/jEM5dulqwrAUdCRwzuW01Xx2/PkQG9ulTCDiIKldq2mXVM3Me5Ll6NG9a1MP/pF28vv70RUbF9u3ecPWU0AGz2dGYwGeNmuRLXamSCXN7TV2/WuTsS07b2c2ZPGRV26WYOlzd+5MC6ta127Duek8vr1bU9eai/ffdRIpE0ta4vlckOBIVdv/OoqEhoXb+2j8diAGjfqmnI2at/9S+grhxnjHOUux6a4riipqW559KfkpWR0e8BQCgS5ecLvq21bD3ZkzArO3e0Xd+0zCxDA/3QC+HVTY27dmwFAEGnLl2+8e3CTlBcTEzI3wpE1BYAKPW+IQJZT4wM9WvVsHj99n2X9i2j3sY1aVSvTXObF5Fv7Wx7CIqKEpO+tm7WmFiFrCpQgaq160Awm80kbz9Rs4p0JOT8zftPubn8KY4rxo0Y2Ld7h2u3HqRn5jCYdDqNRgyMMs9hjHX92sQYKxQqdahtT/I+f4lEMt91/YhBvSUSycETZ0+EXZk0enCxUEimyeD7GCvkyx6d21S8xwoZ3FpW1du2tFntu2do/x7VdLRfvY7h8wuGD+wtvzCRsFOzAP2JSzfu8Xj8KY4rtbU4l8LvGRroMZj0ggIBAEhlsog37+rWsnQYN2z34ZPnr9y2KXH3NYlKpR7Yqnj5TuDl5Tss+vbzxrBJC02/j2j2NS3Tz8sl+l28QFA8drjtyGlOpwP9KvixtbU4J8Iunwi7DACFhUUAlAvX7wCAQCDs36MjADS1rn8lZDex8P6gUBaTNXH0t9u8k1PTnT02l9ym/NmEIJXJfLYdyMjKWb9iQQWbjqpWtVQV303+B19GxTazru+2aLp8ShQAXBc4EBOHg88RXR4IQrGoIF8gf2dQ/16dJ40eXJGPjfGtCFUFl3Ao5NzZK7cj3ryrpqtdy6r66+j38H2MFQDw8PH/+OmrtiZns5fL3KXf+o1m5+RGvY0LOnURAGpama90mkW08G2aN168ahPR1UWvms64Wa4AkM3NDdrlnZ6ZFXj8LNFjpVnj+n27d9Srprt9/7GRg/qQt4kpKD9wGmz2+w+fduw//vlLimV105qW5sUi0UqnWVDFgqWc8q+ZASDmfQLZwSSPX+DotoH4upSTk0ucOrFlroJHLunP47s/KPTeo5dcXp7DIo8h/bo9ehYxJyGJGGPl5LlrSV/TAMBt7bb4j5/atmzStHGDHC7Pc+kcckismZNGhV4MDzgWJhaLn0e8zeXxew1X/LJsZmK0Yev+6mbGCtf5y7y2mhoblsykYB2ooMpIrKx0mhUZ/T7sYjjxMuzyrTHD+tPptDW+ewb26dqqmTUAvP/wyct3T1pm9vb1yxhMBnmSPnvlVlJyGpHqDr/3pFfXDuStQPXr1Hj/8VNk9PvmNg3I9yoUFEW/i09MSj584lyHNs2sLM1c12wlc+robxCLJcRYdyMH9w0+e61kd6yVTrPC7z35kJBEvFzi6cvPL0zPzCbSpfzv93ORhCJRema2/F278Ylf9m9d/fbdRxfPzR1aN9vtuzIrmztryZr+PTs1rFcLAC7fuDewT1cAeB39/vzVO8f2eMvfdWxmYsTjF5Tf0xX9UlpmVjVd7UJBEZE/Vpg7qF/36Ys8MrJyAGCHt7vCGCuPn79u06KxQPAtgTJiUG/id7Ny8PLyJ8xZVq92DeLlx09JuzatrG5qTC6gUE/at2oS9TauS/uWr6Ji27awadPcJvD4GQCIeZ9Qp5Yl+XnIqkIop2rl8vLOXbtdw8L8ycs3bgsdatWwULOKNMl+yNhhtuQYK/EJSTQ6vXZNi85tW2zZG2RlYSY/+h0h4Giolta3fZfJZMQEjUabPuFb7qmcMVakEgk5PuLmnYeIEXPSM7LHDC9ljDSF4NrZ9rT7fmdvRlaOiZGB/FCLJDUL0J8Y2KerfD0HgIg37wKOnDoUco4CUN3MaNq4oQwmY8GM8QDw/uPnt+8+ENd5KakZi1dtpNFoPD5/xMA+pW+9BCaLQcadvDekpPtPImLiFDPp2Tm8jm2/jQgwdexQ8mZp+eHxiLu4FVbMzOK2aNqIfCkSiYluUPJKnk0AYOveoGxurveqRSwmEyrWdFS1qqWq+LrMn0p2XljlvfNVVKy5qRGxwRxubo/O7eY5jJk8xm7yGDvyjWLjEgKOhpaa78b4qoQKD97FcyY9eR518/6TqePsenRsWywWPnoWSXyvJr7IrXad/zUtY63vXo4Gm7whV2HwWgAgWvjYuIRm1g0UrqiJwfJsGtXz83Ihe6zIL1AsFGbl5DLodPIuM6hA4AoKC93XbpswetDgvt3TMrKWeW1tUK8msViVCpYSfnnNDADWDWrL3yqyY4Nb+beKlAVb5sqnkvhOnzCiV9f2xBgrAEBc/5A9VohlNqxY+Dwi+vaDZ/17doKenexnOB/asVaDzU5Jy9jkf8hl/hRipOqAo6GtmjZq2cw6LTNrz6GT5d/GIRZLPn35mp6ZXXIW1oEKqqRbgUiZWTlRb+Mcp48FgLHDB3j47Nzn56Glybl5/+nsqfYbdxys+KaoVOqEUYNeRcXIJ1Y4Guw9vquevIy6fvvR7CmjV2/a3Uvu91L0NwiKithsFgAEBIX27tr+zOWbrVvYNKhTg1LaTXr7/DzSM7Nd12yl02kTRg1q3bxxycUKCgSaHLZ8+aA+XRl0enObBrramv16duRosK0szKqbm6SkZzasV6tQIHj4LGLm5FEAYGFmwmLSN2zbP7BPt45tmpJdorQ1OfkFVeWo+48KOnVpYJ+uNBrtRNjlkuOMUimUdi2bvHoTW+q6YrHkzsPn2Vwei8HIzOEeDj5ft5ZloUDA5eVVNzXJ5uaOHNyna4fWCmtZWZiRl+8unorZboV60q5V0237jgFAxJvYoQN6Ghnq6epoJyWnRsfGt23x7SZk+apCKKdq9ezc9tpJxSHc1bgiHQu9OGJg70vh95hMpofz7EXLvWtaVif7p3B5fACYMXGEQo8VYvr0+RsMBt3OtsfRXevltyl/aV4oKNJgf/u7LZk3heyxUuqHKdkIkDgaGtlcnkwmK3WuGgfoT5w8dw0Adm1aqVD+6HlkbFxC5/atGjesW9bdBPuDQh+/iCq5TYlESk4Li0Vk5+TklLRSP0Pnds07H9uh3OcvNQ/79v1H+6H9fnwGkViDzVJYpmRFCjgSKhQJ17svIB59BRVrOqBqV60/iS/J03XuXBcvj6VzzYwNi4XCWUvWDOjzo8/vms17hvTrIX+5pQDj+5f8SXC5uXnHQy/VrmHxJjb+cPC5zu1bTRg1KP7D56ycXPk0xy8dCTlvbmZc3dQ4OjZeoZdxekY2AOw+FPL+w6c3MfFp6VnpWdk2DesWFhbFf/z84WOSrq6Wob5ej05t5d/xl4GLionjcDSGDegFABbmJj06t0lJzyQXrrLBqojfumYuB7bMhKpWGVQVXyUUFQnPXr597urtKWPszOXymy6rv3VN6tKh5a4DwfefvqpXu4ZYLElMSj6xb6P8FsLvP2nbsimFAo+eR3ZsU6HhdbAOKKjUxIpMJvM/cLxBnRrnLt/OyM7JyMrm5xfuO3Laac4kYoyV30qswM9X7eRbnL5wI+HTF/dFM06dv85mMft276CyHUClycrJNdDTjXjz7k1M/B7flR1aN/Xy3bN3s+JFAOHxi8iAo2Fzp47eujfo46cvJ89fn2Jv17hhHfllNDXYhYIi+RLW98E1aHSaxvchoBg0mlQqBYDwu09atWhMZC6NDPWO7Fp/487jQyfOnL96i7xzOD+/kFPaM2VQBUVGv09JzVgyZxIAXLp+9118ItFXSB4vjw9SWamrjxrSd9SQvifCrlQ3Na5Xx+rh0wg/L5fYuITb95/NdRhzOfy+RCKBn8dYAYCk5FSnlZuILXz8lKSwTYV6Yl2/dnYONzklXSgSE0+1aNO8cWT0uzex8Q7jhxPLyFcVQvlVqyS1rEhCkejtu4+Jn7+udJp1KfweAFiYmzhOH3/r/hMjA73Y+IRb95++jn5vaWG2+2Dwu/hPrZpZv4qKJcdQBIA3se97dGoXfu/JrsBgTQ4nl8c3NKiWmpFV3dQ4LT3r0omdAJCekU1cWMsPylDW4/pKNgKkJtb1xGLxzftP5dt/kVBE3EuslgFSQuDxMw+fRRLThYUCoivZ+Su3Wd8vblo2aTTPYczDpxG/fIT59AkjyB5J8uQ7nDNZDPJGknJ+FyV5+e217dWZvEGPZD/Dec/GVfLPi5V/L/mO609evGaxmMTDQcndZJe4dCtZkYyM9F5GvOXm8YlWAirWdEAVq1oqjC+JSqFMnzhi/ZaAtW6O2/YF9e7anhyMXCqVvomJX/L9JvbYuATiNhAAsDQ3JW65lYfx/RMqDC6dRhtt1+9FVIypkeEWr6UaHI2CAsH5a7c37DjQp1uHRbMmVHCUyog376wb1Aa58VxIRI+VOVPsQy+Gf/6SwmIy1y9fyKDRDPT1tgUElXUr0C8DJygSMuV+4haKfkoCVp1gKaEi18xv3n0gDzH5p8YAQNNG9YgJbJkJVa0yqCq+pDOXb168fg8AcnPzGEx6UOglAJg71b7V9wcPkeYuXdu1Y6vdPiv09HQ8fPznThtL/N02eTh967Fy8OSwQb1iPySucp599eaDht97gRFyuLwTpy97eyyWiCXL129v0aShBvvHHxbrQAVVUmKlqLhYJpPl8Qs+J6c3ta4HAE2t6xsb6c+aPNrX/2CxUMhiKg5LWaobdx49efGaeNxyqQscPXlBQ4PtusDh3JVb124/NDU2FInFDDodHwn0l+Tm8YuKizkc9pbdR1wXODAZjE5tW7yJiX8REcPhsFPSMvYdPe3pMje/oFAslly6fvdN7AdfzyX6eroAMGaYbb+enfceOpnD5XXp8OPhcEwWU6+abnJqellPJ1FwOfz+rMmjyZccDQ07255WFubu67dLZTIqhZKRlcPhsEs+rR1VUFRM3LZ9QV5u86Ni4po1buA0d/LKDf7LFjrU/36fTjY3d8zMpeYmRrOntAgu7V7H3Dz+6+j3LyKjr+fmDRvQ80PiF6eVm4geKx8+fSF6rGhrcWwa1Zs3zV4kFgeHXdHV0fL3dj944qzCkC4khXpCpVJbN2t8IvRy6+8nm7YtbC7euJecmtHgew5Ioar8LjWrSFxu3qMXkbk8/tyl6xI/J29YsZC8QRcAunVq3a1T6w1b92trafp4ONWpaQkAX9Mytu45umbZvCmOK7zc5hcKilb77vZwnvM2LmG+w/jXMe9te3Xp2rH1ibBLznOnuHhs3u27knhoa7FQmMcvYLGY81zXxX38XKemBfFexcXCT19S/L3dFfJ05TQCetV0JowatGX3UR6P375NMyadceXWAxMjg349OqpZgP7EtHHDiFFyEj592RkY3LJpI4lEmp3LWzpvitH3342lMtnTl1Gj7foV/dxzQQm//F00Oyd35YYdm71c5i/b4OuxZPqEEd7bDljXr8PRYB8KPisUiqaMHVr+MwHlffmaunVfkPuiGfKFBYVFHLbiD1YlK9JQ255mxoaLV2zc7OViZmwIFWs6qlrVUmF8BUWC5NT0lRv8R9n1bd2scUTUu/Gzl3Xt0FI+6Xn/yStubt79pxH9e3QCgEb1ayvcCoTxVSEVBvfkuWsxcR8tzExYLMa1O48+JCQ5Th/nuXRuyT3NLyjcEXB80ewJ8l+lCGKxJD4hqVH92knJaWX1WHn6KurZq+iWzawH9+1+7NSFZQuny28nM4u7PyhUfkjEXwaucYM6KakZN+4+7tW1/cfEL3cfvSR/gatSwfpdFblmHjmoT1lPjQGAiDfv9hw6SQ5CVz5smSuZquI7cfSgd3EJHz4lzXZeM3uKPTGejsKtQCVtX+9GPCAMAOI+Jmlyvv3Z4xOS4hO/RL19/z7h0+0Hz0cP6bdxR+CXr2l+a38045lZ3BUbtk+fOIL44w8f2Hvp6i1ebvOr6fz6YTLysA5URmLl1euY3QdDdLS1Hjx5GbDFQ2H4381rSh+ZkvgFMiU1Q/5R2PKPWyYLCwoLM7JyiNu3JtkPKRQItuw9WiQo3ufnERx2Ze3mPauc59BoNEFRUUZWDqO0O/OR0u49etGpbYvYuMSObZuTpz2ixT9z5eaziGiZVPrgaeSV8Ps0KrVenRoLZo4jOmsd3+sDAHq62ssWOpTcbNuWTZ6+fGMx6NeJlbiEzwWFRWT/5DsPnvvsPMhhsXR0tJbNn0bkgJ+8eN2muWICHlWERCI5df56+L2n61csZDEYS7YGzHcY16V9y5VLZnl47xw+uPfgvt0AwECvmu9qZ3KtWc5ryOw7N48/2q5v4LEzhgZ61c1M7Pr3bNOy8Z2HL0r2WAm/97SmlRlxP6pILP746UudmpZsFis2LoGjwd4VGOIwcTiZyiEo1JN2rZtu3RPk4TKLeGljXW/9tv3NbBoQH0ahqihBzSrS9gPH9HR1t6511dbSPHb6osLzgAjyl8LJKembdx0mju6iYmGhQJDwKVkqkSZ+TmbSGeTpvFR3H73s0KaZjrbmTp/lr6JiT5+/0bhhHV4ePyM7Z/HsSSV7P0G5jcCEUYOMjQzCLt7YHxTGZjP7dO0wZlh/ULsA/aHsnNzgM1ezuNwVS2bfuPMIACa2G7zR/2DLptZ2tt05Ghqx7xNYTFYNS/P3Hz/Lf19avGojABBPbH3y4nVAUFip25fvcC7/u6jLaj8KBYba9gSAjKwc4n7M0Is3hg7srcFmU6nU9KzshvVqbVvnWigocvbwdXV0OHXuWvCZqxUcAPX6nceHTpxdNGsiMQR1Hr+Ao8GWyqSPX0SamhiUXL5kRRozzLaouHjxio1+a5yJ/tLlNx1QJauWSuILABmZXDaL2b5108xs7vJ12zOzuVPHD718476X395eXdo1ta4vEBTtOXTSe+VC/wMhKakZCkMGSCQSiVSK8VUtVQW3b/cOQpE4K5vrMt/u2u1HWTm5Vpbmzqt869ay7NO9Y73aVgAgFIoyuVynlZuGDeip8FBYQkzcR3NTI00OB0r0WBGKRA4LPahUyuu3ccscp/kfPGFkqLfadT4xl0GjZ2XnElsgx+Qi/TJw7otmBBw9vW3vsdbNrTu3bZHHzycWq2rB+i0VuWa2aVSP/NYNAGwWKyU9k7j4kUgkj1+8ZjEZ2DITJVWtMqgqvmv9AqhU6phhtq2bNVYYhUSeUCTKzOau2bxn0qjBNCqtWCgkyuMTkmQAWpqcIycvxLz/2MS6XpNG9do0tz5y6sK4EQOu3nzwLj7RsrqpQFCswWbLZLLbD58fPH52wYxxbb7fX2Nn20MilTgu2zBlrF2PTm3kHzVTDqwDAEApEAhLnZGaxTMz1C1rtdQsXh0Lw1JncfmK/bcPBZ/t0r6ViZHBviOnn0dEUygUGo1GpVLodLpYLBYKRe1aNSXGHx4yYUFo4GYGkyGVyQaOmycWiths9mrXuS3lhsCRd+n63d2HTjGZ9OZNGq50mkWhUARFRat8dg3p171L+289IDb5HxzYp+umnYeExaJ6da1WOs2S/1UWlUpPu/QuVSWDu3VvkP3QfmYmRiUXvv/k1Tq/fYtmT0xKTrGz7clkMI6euvAuPlFQVCyTyWQyGchAIpWCTNaxTfO5DmPk101KTl25wT9w+5pfBmvL3qNmxoZjhtkSLwVFRTKZTIP947Y9qVQ6beGqlUtm1ZHrlvaPq3h8j4Scz83jz5w0krjeio1LOHb68lr3+QDA5fG37jnc1KZhnRqWV8Lvk9/Apziu2LZumfzgtaPt+tr83LnxQ+KXXYHB5Mt2rZrK341ZcRWvJ1Ciqvyu/0pFqnhwS+XiuXnW5NHkQCoEmUy2PeC4WCy2H9af+G0h5MzVB88imAz69Akjsrm8Z6/e1K5pcfbyrVK3aWZipK+rM3msXdjFcH5+gUwmk0ikFApFKBJRqBSZVCaVSju3b6lwa+dvBRf+OwH6ExUP7uXw+/efvBpt14+4Y4sYpmG0XT+ZTHb34YsrNx/06NxGU5MTG58wc+LI9x8/Bx47o9DDnximYezwMo8X+Q7A9jOcQwJ8r95+GBx21cRQf/WyuUKRePoiDwoF+nXvOE2uy+6V8Pvnrt4WiSUAwGLQ27VuNtl+CDl3rotXdi6v5HtJpTKZTHY60O/CtTvPI97OcxhDdhW2n+FMfHmrYWm+1m2++c8DZ8LvV6TS3r2Sqtb/K75Smcxp5UZDA73eXdu3a9mEQqGIxZLwe0+u3XrYqEFtsVjSqG6tHl3aFhQWhpy5+iwiOpvLk0gkUolUKgOZTNa9U+slcycTm8X4lqXyg8vRYL18HTuwb5fIN+8vh9/T1tKaM3V0p7YthCLR4+evr99+1LpF42EDet199OLOo+cLZkzQ0/3207TC4LVXbz9M/Jw8Z4p9bFzCoeDzxHs9fBbhve0AnU6rW7uGz8pFxPcuhcFrX0XF7jl0UigScdis+dPHWTf4qaf5LwMnFInIvhKrfXdbmJk4jB9eNdt51V4z9+/ZSb786q2HJ8IuFxUXAwCFQjE21HdfPMPUqPSvYIAt81/wf4zvl69pnpt2l9yambHRWvf5IWevvXodM8S2e4fWzY6HXr4cfl8ilQCAJoczxd6OeAQnKS0za3dgMJvFtjA3tR/W7/OX1OCzV2wa1i0qEiZ+Tp41eZSBfjWFd3kXn7g/KLRVs8Zjh9uqax0oK7gfk7PKT4OUNbcyEitKk0qlFUySIdX6w+9mJIlEovTRcjjkvEQslm/3SyoqLh47Y2ngdi/5Rz8qbif4nEgsLvVO1H+WquJbFVSknkDFqsov3ug/UpH+weB+W/g/EqA/oU7B/S0l7+ImSWUysVgM3x+5XarfqkilrF5ZVQvjW3KW2sT3nw1uOcoPHDFIhL6e7sMnET47ArdvcKtX26pqtvNV4Zr5/+JfOHLhH45vRfzX68C/lVhB/y94BaDeML5qDIOrxjC46g3jq8YwuL/r4bOIXQdC+AWFFmZGE0YPruAzSv4vMLjqDeOrxlSeWKnsxy0jhBBCCCGEUFk6tW3RqW2L//enQAih34A32iCEEEIIIYQQQggpCRMrCCGEEEIIIYQQQkrCxApCCCGEEEIIIYSQkjCxghBCCCGEEEIIIaQkTKwghBBCCCGEEEIIKUn1TwUq68FFSA1gcNUbxleNYXDVGAZXvWF81RgGV41hcNUbxheVhD1WEEIIIYQQQgghhJSEiRWEEEIIIYQQQgghJWFiBSGEEEIIIYQQQkhJqh9jJV8gUvk2USXT0mCUWo7BVQ8YXzWGwVVjGFz1hvFVYxhcNYbBVW8YXzVWVnCVhj1WEEIIIYQQQgghhJSEiRWEEEIIIYQQQgghJWFiBSGEEEIIIYQQQkhJmFhBCCGEEEIIIYQQUhImVhBCCCGEEEIIIYSUhIkVhBBCCCGEEEIIISVhYgUhhBBCCCGEEEJISZhYQQghhBBCCCGEEFISJlYQQgghhBBCCCGElESvhPf4nCbyPZ37Ir6IzaC0b8RaMlLPUPen970dKXDak7F2quHAdpry5TIZBF7lnbzLzyuUtqjLXjnBwEyfVk75n6+IlJPJkzjvzXQepdekFosouRclWLgrg1ygVwuO7ywj+VUEQtmW09xrLwqFEllXG/by8fo6HBqUXVtEYtn2M7kXnxYUi2WdG7Nd7fUNdDB2f53KjzU8BqsODK7aK9ky/3kDK3++jvhQPM03TWGB+XbVHGx1U7LEvqdzXrwv1mBRbNtpOQ7RpdEof3Vn/0El40tSuKzCg/0/p6zglhP0coLCF0i3n8m9FVFYJJLNtNWZ3E9XfsWyLsKRyuGRqN7K+u6Dcf93VEaPFd/TuTY1GUddTX2mG8Yni1z2ZcnPFYllW8NySl3x2K28Izf4KyYYHF5qmi+QOu3OkMnKK//zFdHvyi+SHrmRN3J1SlRCsXx5XqG0uiH91Cpz4p/zaH2FFTccz34RX7R1rtHuBcbxKSK3/dlEeVm1Zee53CvPC7wdDA45m6TmSNwOZAH6+1R+rOExWHVgcNVYWS3zHzawCufrRpaM4BVm5L8NDkY0KvRuwQGAkLv8bk04QW5mi0foh9zOC7zK+2v7+i8qK76EkpdVeLD/h5QV3PKDDmUHRSiWzd6SnpAq8p1ldNDFNCrxp9XLuQhHKodHonor67sPxv3fURmJFc9J+rMGVatrzmjbkL1klF7kx+LcfAk5N/Aqr7ohQ4ut+EmkMjh4NW/GQJ0uNhr1LZju4/TffRFGfiwuq/zPV0RKCLjEC76dN81WV6GcL5DqadPqmjOIf6Z6P2U+KN+rAAAgAElEQVRSM3IlF54ULB+r36Iuq3kdlscEg0cxgsRUEZRdW+5FCyb20m7XSKO+BXPJSL3n74uKhNiK/F0qP9bwGKw6MLjqrayW+Q8bWIXzNZtFbWDBJP/deV0woK1mDVMGAMwdUs2uk5aVMb1/G07P5pzH77AmqFJZ8SUohAkP9v+WsoJbftDLCcqJ2/ysPIm/o3GLuqz61Rne03/qPlzWRThSOTwS1V6p330w7v+UymhJ5XsUsxgUACCv1z6kiI7e5LuN+dGdgS+QDnBPPvMw/0OKKIcv6WStQZQ3tGTqcGhvEorKKld6xb+672pvXE+di+ss+rdW7D6aXyjR0iizdiWmCgGgviWTeGlTi0WnUaITi6Hs2lLdgEGjf+tJTqeCoQ6NmIv+nl8eMr97rOExWHVgcNVbWS3znzSwJc/XCnNvRghmDqwmv3GCWCLT08KvbapUVnyhtDDhwf7fUlZwywk6lBvlc4/yR3fT1mB+OyQZdIr8WuUc1Ei18EhUe6V+98G4/1Mq+1rn9P38+hZMPS0aABSLZG77M6f21bE0/jHkigaT0raRRh0zRnKmGADMDX/MMtWnpXGlZZUrveLf29l/gYkejVpafoMvkGmxy0x86GrRAICICAAUFEklUlkOX6KwmHxtcR6ld/NVYXyKKIsn3nuRt3KCAQXzKn/ZLw+Z3z3W8BisOjC46q2sllnebzWwpZ6v5R2+zuvaVMPC6Ke5eYXSC4/yH8cUTe2r8ye7gxSUFd9Sw4QH+39LWcEt/6AuKygFAmliqkhLg+qwOb3DgqRRa1LuRwuIBX55UCPVwiNR7ZX63Qfj/k+pvMZUIoUtodxbEYX7nUyIko0hOTqatCk/j6FFp1E8JxoAwMUnBVTKT796sZkUoVhWWCQttVzpFf/O7v7r8gTS25GFreclGelQOzbWmDukmvwvpfXMGbXMGL6nuGunGLCYlHXHc6gUoMhdMpSsLQXF0my+ZPSaFADQ1qAObK9VyXv0D/rlIVPWAr9b/pf3A5UCg/svU6KBLfV8TcrhS66/KPR3NJYv7LDwS1GxVINJcRqpZ1NioE30N5QaJjzY/wVlBSWLJwGAE7fzFgzVq2miH3KX77Q78/RKsxqmjPIPaqRyeCSqvVK/+2Dc/ymVlFjJzpO4HchKTBPvdzIhLrCC7/DvRglOLDejldFphkGnSGUgkcjIRwmIxDIOi1JW+Z+viFRoah+dMd21ZTKITxbuupAb90V41M2MnEujUTbNNHLdlzlg+VcaFSb00eWwqPra3zIvJWuLQChbuDOzuiFt1QQDDRb1xK28FQcz61Y3r2vO+P/s3r9B5ccaHoNVBwb3n6VEA/vL8/WZB/mm+rQ2DdjyhefXmPMLpDFJQv9z3OjPQuKXD/T3lBUmPNj/BWUFhfi2NaaHTs8WHABYaq9/O7Lw2osCHS1a+Qc1Ujk8EtVeqd99MO7/lMpIrKRxJQ6b02oZM06uNCV6HQPAoWu87DxJX9dkcrEVB7O8T+Tc32pJvDTRowFAOldCdnZKy5FUN6SXVU5uR+kVkQoR4xcCQCMrpkE12vztGanZYjODH3/tOmaM0x7mWXkSNpMiEssOX+M1qsGEMmrL6w9FWTzxMTdT42o0AFgzxTDiY/GdyIK65tUqfc/+ISo/1vAYrDowuP8m5RrYX56vrz0v6N1ScegHI12akS6ttjlDg0Vx3pvpaFetrEc4I5UoK0w7HI0BD3Z1V1ZQDLSpAEBGh0YFc0N6Tr407GF++Qc1Ujk87aq9Ur/7YNz/KZXyVKDDWXXNGdsdjcnLOAAIcjO7usGC/KepQV1qrx+22pxcoIElk82kPH73bTCeuK8ibr6kXUN2WeV/viL6S749A+znW/aJTmuGOjQtNvX0XX49c0YdMwaUUVtYTCoAkL+rUClAowKTgb+z/F0qP9bwGKw6MLj/JuUa2PLP10kZ4vgUUY8WHPk3ku+WTKH8NGg9+kvKChMe7P+CsoJSTYtmZUx/kygkykViWXKmuIYJ/ZcX4Ujl8Ej8p5DffTDu/5S/nt/K4UuevityG6sf/1VIFhrp0gx//uWKIgMdDtVIlyaWyJYHZtl3125Zjz2ii/ae87kWhnQ9LeraYzm9W3JqmjIAoNRypVf823+Bf1PcVxGdAkwG5X2y0O90ThcbDTP9n4LrE5zTpyXH3JBx53Vh4HW+/zwjKLu2NKvDqmfOWHEoe/4QXTaLGnKbn8OX9itjbHykKhpMisqPNTwGqwgM7j/odxtY+cogvx3yfE28fP5eoMGkNPr+lDcAkEhk03zT5w7RtTJifEgR+Z7K6dZUwxC7q/xlZV1WwV+4asKDvYqoSBCn9tXdeJpb04TewJJ55EYeAAzuoKXwfGWFgxr9DXjaVXulfvcBbIH/JX89sZKVJwWADSdy5AsXDK02tX/pw2UJhLI3icWdbDgt68GCYdVEYpnznkwZBXq14LiO1vu2emnlSq+I/oa9F3MfxRRJJDJzA9rgDtqT++rAzzEa1F7L61h2ara4oSXTf55Rq/psKLe27FpovPl07pxtGWKJzKYWa99iE6IvHPqrVH6s4TFYdWBw/zW/28DyBVKyMpQj5rOwTnWm/EgNNBqlTyuOd3BOZq7ERI9m10FzUl8cIPP/CQ92dVWRIA7trMUvkm4L43LzpU1qsXYtMFbIqqBKg0eieiv1uw9g3P8llAKBsNQZqVk8M8Myr4RSs3h1LAxLnZUvEKnmo6H/Hy2N0hOfGFz1gPFVYxhcNYbBVW8YXzWGwVVjGFz1hvFVY2UF92NyVvlpkLLmYtIaIYQQQgghhBBCSEmYWEEIIYQQQgghhBBSEiZWEEIIIYQQQgghhJSEiRWEEEIIIYQQQgghJWFiBSGEEEIIIYQQQkhJmFhBCCGEEEIIIYQQUhImVhBCCCGEEEIIIYSUhIkVhBBCCCGEEEIIISXRVb5FLQ2GyreJqggMrnrD+KoxDK4aw+CqN4yvGsPgqjEMrnrD+KKSsMcKQgghhBBCCCGEkJIwsYIQQgghhBBCCCGkJEysIIQQQgghhBBCCCkJEysIIYQQQgghhBBCSsLECkIIIYQQQgghhJCSMLGCEEIIIYQQQgghpCTVP26Zyy9S+TZRJdPTZpdajsFVDxhfNYbBVWMYXPWG8VVjGFw1hsFVb2XFF6GSsMcKQgghhBBCCCGEkJIwsYIQQgghhBBCCCGkJEysIIQQQgghhBBCCCkJEysIIYQQQgghhBBCSsLECkIIIYQQQgghhJCSMLGCEEIIIYQQQgghpCRMrCCEEEIIIYQQQggpCRMrCCGEEEIIIYQQQkrCxAqqJNGx8ev89hHTxULhiCmL/7+fB6kWxleNYXDRbwk5e+3oyYv/70+BEEIIIVR5Kimxssp758hpTuNmuSr86ztqVqnLj5zmlF9QWLJ814HgqJg4YtrFc/Po6c7EdvqMnCmRSEouf+z0pb2HT5X1qTx8/BM+fSGm38UnrtzgX9aSAUdDg06Vd5l47sotvz1Hy1mgJFv7OYlJX39rlarvSMj5k+eulTrr/tNXFtVNiWmpVEqhUvILClf77pbKZETho+eRrqu3EH+ToFMXj4ScB4APiV+WrNoUfu+J/KZ8th94ExNPTKdnZi9ZtUkqlSq8HQb3b1A6vpt2HJw0133w+PkOizwOh5wfPmXRHGevUQ5LJsxxm+PsNXDsPC43TyqVuq7Zmp2TS24zMyun/5g5T15Gyb+RoKho2KSFq7x3KvwbNmlh6Y3GwZCQM1fL3y+sA/BnBy+2zFXWgWNhx0Mvl7/MkxevN+4IJKZPhF0JvRhecplyguK97cCwyQt7j5gxbPLCYZMXSqVSkMmotPKuLg4cC7t662HF90LNgqISUplsptPqM5dvPngaSZRsDzj+6nWM/DKCoiIXz83kny42LmH5uu38gsLQS+ELl/ukpGUAnnmrJFUFF1vmKkhVwSVUPCgIoUpAr7R3cl84vWUza2JaKpMt9dy81t1xxBQnoiQ6Nt55tZ++rg7xksfjT1/sSaVQAICfXzBnqv2A3l0AoFunNmv99u7xXaWro8XLy9+xwc3EyAAA7Gc4Eyt++Zo602mNXjUd+be+++gFMcHN4/utdm5UvzbxcpRd/5Cz19wWTReJxX67jzhOHye/1vaA41YWpkNteyrsSOjF8PT0rLkOY+QLxVIpvdzrSFLQqYuFAsHMSaNKzlq+foepkYHjjG8f48jJC+cu3wo9tIV4ef/xq237jg7o041Cgaljh1bkvSrHnkMna9e07Nu9g0L5hWt3PiWlkLvz8GnkOndHYlomk1GpVC1NDofNPhF6efzIgQDQsU1zJoO+cXvguuULiMWSklM3+QdOGDW4S/uW8lvu3a1D4PEzW9YuBYAjJy/07NyWSlX842NwVUUl8XVxnJqY9HX/0dB1yxe8eh2Tmc11njs58PiZWpbVe3RpO891HQBQqdT2rZus8tm5dZ0rg04HgJ0Hg8cO7X8k+FyrZtZECcHKwmzNsnkKn2ehu3fpOyAt/Tse1gFQ3cGLLXPVPHjPXbkVfvcJh6Nx8/5TAODm8sxMjHb6LCfmHgk5f+vBMwAoKi4uKCiKiVsBAHx+AYUCF67dAYD6tWu4L55BLFxOUJYtdACAkdOcju5ar8FmA/Fn/7lNDj5z5cbdH9/Subk8vWq6p85fJ0t6dmk3fsQAhc+vlkFRlfiPny0tTFvYNNy6L8jU2GBXYHByavqb2HhzE0MjA/1uHVvXrll9+77j9kP7sZgMz0275k8bBwDR7+Idl20Y3K+b98qFRLDwzFsF64mqgostsxoHl1B+UOR9Svq670jo2/fxGhoaY4fZ2tn2IMofPY8MPnPlQ8IXCoXSqH6tKWPsbBrV+/FpE5KOnrzwJiauSCTq0Kqp05xJWpqcv/a3Qeg/r/ISKwDg4eM/deywmlbV7z54bqivx2ax5Oc2aVh3k+cSYnrkNKf9WzyJo3d7wHFymcYN6/To3Cbu46fsnFypVGpsqE+UUyhUoUikQaMBQP06NbatX1bqB1i+bjsx8eBppM/2Awb6ugAwxXEFUbh59+HsHJ7rAofO7Zr/7q7JJDIalfbLxVLSMq7eenhwh1epczu0anr2yi3yZURUbLFQ9Cnpa02r6gDwJjauVbPGk+0HT1u4qleXdlYWZr/7If+S4YN6L3DfwKDRenRpSxZeun739PkbGz2/Jc4+JH7R0dasYWlOvJRIZVQqBQDmTLX33hYolcmIJFrr5jatm9uQG7GyMNu72YN8uWXv0ejYD+RLh0XfZr2LTwy7fAsAGtap6eI4FYOrWiqML+nxs8h5n5OzcrgsBvP0xRufv6QS5cMG9Ip59/Hzl9S6tSxDzl7jsNmTx9hpa2tu3RvkMm8KuXpySvqGrfsVPmdySnqpn18ilSq8uxLUtQ6oKrjYMle1g1cqkwUeC0tOTT+yaz2RlHzwNOLs5ZuujtPIZSbZD5lkPwQAnrx4fe/xy6WO0wDgRNgVJpMxYlBvcrHfCsrziGifHYECQTGVSjl14ToA8PML9viu6tWlfXpmzsKZ4wEgh8tz9ty8Ze1SHS1NABCKRN7bDgwb0ENhF9QvKKr1Kiq2dVPrmlbVdbW1TIwN/Lxctgcc79y2OYvF2nP45FyHMQFHTsclfM7K4erqaOvp6u45cnKobc/aNSw3r3GmUqmR0e9fREZPnzAC8Mxb9eqJqoKLLbMaB/e3giIsFrqs9hvct5vrgml5/PyDJ84SiZVL1+/6HwyZNnao6wIHkVB068Ez59V+69wcWzWzBoDnEdEePrvsbHtMHD24mo72jbuPHzyL6N+jU6X/zRD6z6jUxMrAPt08fHbt8HY/cebKKufZym1k5qRRCZ++HAo+t3rZPMr370stbBqMn73Mun7dte7zyzpDAAD5gwwAdGnfYqncJSaB7A5dEVExca6rv6XGJVKpTCa7eP0u8VImk3E47LBDWxVWCbt4c3C/7vK/vctr16rJ1n1BefwCHW3NYqHwc3JKm5aNX7+N+3aSiIkfadeXRqMNHdDz9IUbTnMmVfyj/lXGhvpeyxz3Hj7ZpUMrooTLzbtx78mWtUv19XSJklPnrtWuaUmuIpPKKEABAC1Nzlr3+QAglUpnOK1W2PLdxy8BQCKR5hcUnA70WzxrYgU/EgZXhVQSXwUd2jYv2WOFsNxppkwmOx56OTYuYZXLbAAYPrD3viOnNvkfXDRzAoPJAAALcxO3RdMVtkn2WNkRcPzWg6dkeVGRkEqlBp3+0S25W8c2i2ZN+OWO/wt1QIXBxZa5Sh28J8KufPyUHPnm3Wznn76TLFu7jcfnD+nbnUipAEDoxXCRSET+zccOty25tYoHpU0Lm9OBfgeOhRnqV7Oz7QkAc5y9GHS6vp7O5y8p4feedOvY2m/3UdcFDmkZWau8/b1XLtqwdT+FQlH4oQXUMSiqde/Ri9F2/QBgteuP7nvZubyQs9fWus+nUiizJo+aNfnH7/wnwq58TPzCLyiUSKUUCuXtuw9isQTPvFWznqgkuMQsbJnVOLgVD8qnr6k5XN7YYbYMJkNXR4u4gioUFO05fHqBw1jb3l2IxaaNGyYUivwPnDi43UskFG30PzhlrB3xaQFg3IgBQpFIZX8IhNRR5SVWKFRq22bWMXEf57p4NW5Y18LcRGGBmPcJ5C8hefwCR7cNRC/TnJzcurUsAWCT/8GXUbHNrOu7LZpOdmYmuC5wICYOB5+7dvsRWS4UiwryBfK9HPv36jxp9OCKfGBtLc6JsMsnwi4DQGFhEQDlwvU7ACAQCPv36AgATa3rXwnZTSy8PyiUxWRNHD2IeJmcmu7ssbnkNp++ekP2qCdIZTKfbQcysnLWr1hgZKhfq4bF67fvu7RvGfU2rkmjem2a27yIfGtn20NQVJSY9LV1s8YA0L5V05CzvxgzopLVq23lu9qZfKmnp7N1rSv5MiUt4/bD5317dDwRduVy+H0AEIvFWTm5E+e6Ews0qlfLffGMA1sVL+8IvLx8h0WriOlhkxaaGhsS01/TMv28XKLfxQsExWOH246c5nQ60K+CHxiD+1v+PL7GRvr3Hr3k8vIcFnkM6dft0bOIOQlJWdxcFpN58ty1pK9pAOC2dlv8x09tWzZp2rhBDpfnuXQOjfbtF62Zk0aFXgwPOBYmFoufR7zN5fF7DVdMrJiZGG3Yur+6mbHjjHFk32AAWOa11dTYsGQmBesA4c+Dy2DQsWWGKnbwjh8x4EPil12BwX5eLgBw+/6zl29inedOBoDQi+EF30cj+pqWcer8tX2bPRcu95Efoig3N49Ko3bv2Gbezx34K4jHL6htZUFMiyQSBoNOo9GWL56x59DJ/IJCkVi8ZffhT0kp61csFAiKKVSK+6IZJW8qUb+gqFBUTFxcwueXb2IPBZ9r3LCOqYlR5Jt3XF7e1ZsPGtartXH7QYvqpuNG2M5Y5Fmvdg0AyMsvqF/bavGcSTHvP853XQcAujrajtPHUalUPPNCFasnqgouXjOrcXB/931NjQ1ZTObxsMuT7IdQKBQiV/UmNk4slfTr1Vl+yX49O506fz0zi/vlayqfXzB8YG/5uUwG44/2HyF1V0mJFbFYQqfRAGDk4L7BZ6+V2iXPukFt+VuBdmxwU7gVyGX+1Mjo91fC7wPAKu+dr6JizU2NiFk53NwendvNcxgzeYzd5DF25DZj4xICjoYSV5YK7j+JIG4pl5edw+vY9ttNxVPHDiVvyww4GqrBZk0YNQi+3y+qsGJmFrdF00bkS5FIzGIqtj5CkSg9M9vy+xiQhK17g7K5ud6rFrGYTABo36pJ1Nu4Lu1bvoqKbdvCpk1zm8DjZwAg5n1CnVqWujpaAGBmYsTjFxQKBBwNjZL7Vcn8dh95EfkWAIQiUWFhUTVdbalMFnA01MhAj1igSaN6TCajQ+smADB2uC3xc+ir1zGua7ZsX79M4c7eX2KyGLt9VxLTZCfVkjC4qqLC+Pbq2p4YYwUAiJ+yyR4rxAIbVix8HhF9+8Gz/j07Qc9O9jOcD+1Yq8Fmp6RlbPI/5DJ/irmpMQAEHA1t1bRRy2bWaZlZew6d9HSZW87nF4sln758Tc/MLjkL64AKg4stM1S9g1dBydvhMrO4y9dt1+RwdLQ1t61zlZ91JOS8jo4WOVzCL4OiICU1fVDfrsS0WCwmrsX19HRr1rCQyWTLHKfNX7bexXHqnUcv9KvpSMTSomKhwvX6PxIUpZ0+f6NFk4atmjQa2LvLhWt3Jo0ebGlmsutQyBq3ecSXSQBIy8yysjAjjjKiaWXQ6SX7+lUEnnkrk6qCi9fMahxcQsVbZh0tTc+lczZs2//kRZTDxOHEe+Xk8IwN9BTulTY00AMAfn5+RlaOiZEBnf7rO7YQQqRKSqwIiorYbBYABASF9u7a/szlm61b2DSoU4Oi7NgHnq5z57p4eSyda2ZsWCwUzlqyZkCfLuTcNZv3DOnXo7lNg7JW79yueedjO5R7a/mbz0lv33+0H9qPfCkUiTXYih2bCwoEmhy2/C4HHAkVioTr3RcwmUyipF2rptv2HQOAiDexQwf0NDLU09XRTkpOjY6Nb9vixy3Q2pqc/IIqcZIge1fevP/0VWSMi+PU/IJCh0Wrju/1IZc5ee6alUWLB08jyJKI6HfVzU3uP3k5pP+P++r3/4+9u4yLYmsDAP5s092hgKIoFgYmFohiodidXOOqV72o12vXvbZeu8XGQhFFFBWwQEFBQbq7Y9mueT+M77oSitjr8//xYThzZvbMPjuzu8+ec+bs1bDI9+7/QpJK3913QCQUy4eN5OQV1NokDO4X9AXj2wACgeh6QLBfYPDUse5kVoW0ZN3bH0idurY/cNzn0bOXtjaNJRJpelbOhSNbFfdw71G4Y/s2FAo8jYju1qle48B/ndfA1wguXpl/nJNXkVgqVVNTqVZ44drtGeM9vC/6AcCuw2eiXyeoqarkFhTv37JcsdqnBkUskWTm5Fv+v1OqUChisRg5eYXbD3izmKx5M8b+vem/Nva2IY8jZASRkpFtbmo0+8/1G5fPUxxx9isE5XPI5xMFAIIgtu49kV9YoqWpcdkv6LJfUGZOrs+RbQCQk1dA5kEq2FWNLUxj45Ov3Az6e8HMsBev7wY/7d+ne89uHfCdl/TjvE6+YHDl+8Ers/IF91OD4ti+9al9//jeCtq080indq2WL5ypoaFeUlpBEITik1xaWg4AujraaqqqpeWV1dYihD7sG91uuaSsQl9XOyomISYueYHn+EWzJ23YfojLe+/eqDEJKfLbMJN3BSKXwyNfqalU/0RIpVBmThrxz66jlWzOlj0nXHp2sW5kTq6SyWQxccm2Nm8/osUnpcl3Kx/eqWjDzsORr97ULB/j6VVezq5ZXsnmjJy+WLEkPPIVi8VU/FDI4/FVarxJqKuq8PgCxRJDQ92CwpJydpW8pGUzm9Ky8py8QpFYQk7e3qmdfXRsQkx8smP71vJqHA5PTbX6c/J9ZWTlWlqY1LpqtHt/mkI37you707w0/XLfr/qf08oEsnLZ04ccXz3upp/ij+lMlmM/VtWkH+t7GzhYzC4X8rnx1fuWsD9GQvXzFi45tbdh4fPXCaXX7x/r0HS3KUbK9jsg1tWDujbfc2WffKOJ9vWLL7ve+zc4c1AwPDBzgb6uqu9Znfr1Nbt/R6tZeWVF64EjPNwGzXE9fCpy3zBewHC14DcFwwuXpl/wJMXANIzc16+TkhMzVQsXOA5vpVdU/m/82aOO7h9VesWTWts/U6tQani8qJiEkQiyeb/jo37bWno00iHVnby+1YIhEImg/k8KqaTQ+vNq/64HvDA3Ny4r1PntUvnbPp7ftSr+NlTR08YMTDy/SvArxCUz6E4FQ6FQlk6f3pfJ8cRg122rF64ZfVCXa23vckszEw2rViwacWCqf/vlfAqNvE3rw3ZuQVe86aRX7zxnZf047xOvmBw5fDKrMTBhbqDIicWiQFAS1N96thhR3asCQ2LfPUmqa19cykhI+8ZJ3c35Gkzm8a6OlqtW9pKJJJqa8n9IITq8i0SKxXsKoFQqKamsuvg6T/nTGEyGN0dHXp0doiMilNTU8krKFq77QAAtLZrev7wFvJPW1vz2K61iv8e8r4EAHwBPye/cNW/+17HJXVsa9+mZbMJs/9SYTHJDoekR+EvyyvYj/7/E2uLZjby/WxZswgASssq5i7ZwBcIZixcU17OnjlxxJlLN8nLt7fP9SOnL3/S5EzZufm7j5wlb3Ygx+UJ1FSqp8aZLKaujnZO/rt7lwxz6zu4f69FK7fmF73tJ0mlUju2tb9wNaDj/29N7ejQKjo2MSe/qLmtNVlSVFKmpqbyQ93wrIrLC3zwpFe3jtXKC4pLVv6zT7FEJpNt3n1snIdbIwtTN5ceuw6eIQii/g9E/m5G/sUmJNesgMH9Gj4/vlweLyEpLSUja7bXeutGFuQH90GuPWdNGkUud/j/c6Jozz/L50wdo6urBQBJqVnqam+f9uS0rIvX7+w9cj42MSX4ccToof237j1xK+jhKHdX+bbFJeXLN+6eOWmEqZGBhZmxxyCXpet2VSh8IKsnpX8NfJGTF6/M8OOdvE2tLcnO5DFxyZGv4qaPd9918NT2A6dcenaRz1yraN+xC3O8NpSVV8p/DYb6BWXHAe+zl/09Bvcd7Np754YlZy/fGjN8gHwPEomUTqd5DHKZMGIghUKZ7zl+5aLfikvLj565CgBL5k8DgEGuveTzI5KUNShfld/tB6s371+9eb/8myf5u/eKTXu8ffzIkqY2jU/8t27iqMEFhcXkx6r6wHfe765hwcUrMyhpcD81KG+S0rbt987OzefyeElpmQQB+rraWprq08YO233orP+dkKKSsuzcfG+f6363Q8iptXR1tCaOGrzr4Jmr/kG5BUXFJeWnL/k/eBLxbZ8bhH4y32Io0LD68psAACAASURBVMOnkd0dHeKT0rs5trO3a0IWzp46GgCu3b7/PCqWkMlatbCVT7ACACosVl5hcTObxgAglUrDIl+Rwy+ListVWMwuHdsUl5av2LSnuLR82oRhAUGPNuw87OzUuU3LZny+4JD3pc2r/th3/GJeflG1yVykUqlUJrt6M2jYIBdVFRUqlVpYUmpna/3fpmU8vsBrzfZl82dc9rvjcy2wnpN13Q0J875wfeGsSW1aNgMAdhVXTVVFRsjCIqNNjPVr1nds3/rZixiLwe8m7h073E0gFC5auXXnei9ysEPnjm12Hzq7ZsksskKrlrb//Hesbavm8mGQ4ZGvOrWzr+eT/w2kZ+Zs2+89fdwwU2NDAKDTaTyeUCAUqrBYCYnpAuG7Hxx4fP7WfSctzI2HD3QGgNHDBmzceXj7fu8Fv02Ieh1/9KxvrftX7JBM/m5GLi9Zt5NCAXIWgKKSMnLuQwzuF/dF4rtx51EqlTp2uFvHtvbVhkwrEonFxaXl63ccmjxqCI1Kk/eJSE7LIgA01NVOX/KPS0xt3dK2dQvbTu1anr7sP37EwMD7jxOS0y3NTfh8oaqKCkEQwU8iTp6/vsBzfKf/dwZ2d+sjlUnn//Xv1HHufbp3qjlTZq2U/jXwRYLLYjLxygw/3skrk8miYxNvBoUKBaJ//l5gaKDbuX0b/zuh8//6Z+bEETV/85w3c1wnh1Y8voDBoOfmF+npaEP9rqjyeY7YHO76bQc9BvW1bmwhFIkYdHpqRg75fWbHgVNxSWnyx6ricMVicUT0u59Yba0b/fXHDMX2KGVQvjipVCpfdnfrO9DFCQDm/P9WUOTv3mKJ5GHYi6iYBCqVKvr/D86JqRlSqSw88hW+88KP+jr5zOACfmYGACUN7qcGpXnTxsFPnnut3cHh8C3NjVcs8iQ/iY0Z1t9AX+ey350DJy7S6TR7u6Y7Nyxp3tSK3GriqMFGhvq+N4OOnfVVUWH269l1rELSHCFUE4XLr6U7NwDkl1SaGmjXtVl+SWUTC4NaV5VXCaqV7D58dsyw/uQH92oehb/ctPPIwtmTBvR9777ogQ+eXPANEAiFAEChUIwM9P5e5GliaAAAMoJYvGqrgb6uS88undu3plAoEon03sPwOw+etGhuI5FIWzS17uPkyOXxLl4LfB4VW1peKZVKZVKZjACCIHp37/jn3Cnko9y+98gvMFgskQIAi0Hv3LHtFIXf8eYu2VBaUVmzzTIZQRDElRM7/e+ERES9+X3GWLL/IQCM8fQqKa0AgMaWZhuXz1OcFYKUlZO/6t99J/asl9/u5FPJZLLpf6xe9eesJgq9KL84Xc3a+0zWDO7ZyzeT0zInjhpia9NIXnjghE90bKJMJlNVVZkwclCXDm0iomJDw14QUlnL5jaDXHvJa0ql0oMnL2lqqk+p7RdUEnlvAvK+A2M8vS4e3R4Y/MTHN9DYQG/dX3NFYsnMhWsoFOjfu9v0CR7yrTC4H/Ad45udW7B228GaD21qZLjx73kXr995+SpuqFvvrh3bnr8aEHDvkVQmBQB1NbWpY9yrfRUsKC45eMJHhaViYWYyZnj/zOx8n+u3W9k1FQhE6Zk5s6aM0tfTqfYoCcnpx85e7dDWfpyHm7K+Br5XcPHK/ENdmcMjX533DWjZrEm/3l2rNam4pGzXobMjh/Zr36ZFeTnba90OxfvC/LFiS2FxiYGe7qo/Z8mfQPhYUEhrtx3o3bVT7x6d+ALBkAnzCYKg02lzpo2RT4IrF3DvUVZOPvn7Sl1+lqB8QfWPLwBc8L1tYqgvkki27j1haKA3YcTAm3dDjQ0NACApLdPnyNaC4pIN2w/v37JijtcGAoiZk0a0bmH77+5j+YXFBAGaGmrzZoyzbmxRV2PwnffL+l7BxSuzEgcX6ndlRp+prvgiJZaaU/LhNEhda79FYuXDpFJpg6+Y34Xip41qZAQhkUjggzckO3XxhlQiUfwg8klO+fiJJZKZE0c0bPN6+qQ3CWXyKwQXfuH41sfP/hr4ZYP7sweuPn6i4MoIQiqWUGnUz3l//ymC8gX9RPH9svDkVWIYXPSzw8TKL+gnTqygHxC+SSg3jK8Sw+AqMQyucsP4KjEMrhLD4Co3TKz8ghqcWPlGdwVCCCGEEEIIIYQQUj6YWEEIIYQQQgghhBBqIEysIIQQQgghhBBCCDUQJlYQQgghhBBCCCGEGggTKwghhBBCCCGEEEINhIkVhBBCCCGEEEIIoQaif/E94l2plBgGV7lhfJUYBleJYXCVG8ZXiWFwlRgGF6FfDfZYQQghhBBCCCGEEGogTKwghBBCCCGEEEIINRAmVhBCCCGEEEIIIYQa6MvPscLhi7/4PtE3pqHKqLUcg6scML5KDIOrxDC4yg3jq8QwuEoMg6vc6oovQjVhjxWEEEIIIYQQQgihBsLECkIIIYQQQgghhFADYWIFIYQQQgghhBBCqIEwsYIQQgghhBBCCCHUQJhYQQghhBBCCCGEEGogTKwghBBCCCGEEEIINRAmVhBCCCGEEEIIIYQaCBMrCCGEEEIIIYQQQg2EiRWEEEIIIYQQQgihBqJ/g8cgCDgRWHkptIrNkzk0VVk1Ud9Uj1afCp9ajr49DK5yw/gqMQyu0iuulHodLvYapdvamkWWZBaIt1+piEwWqDAoXVqw/hypa6BNBwCxhNhzreLmM65QQvSwV1k2Rk9fq/bYBUfzFx8q2jjNYFBn9agU4fTtBdUqzHPXmeGmnVci2X6lLDJRqMqiuHXWmD9Um0ajfNWD/aXgyavEMLhKr+aVWa6uSzEGF6GfwrfosXLuAft0UNXKifqnlppw+LLFB4sIol4VPrUcfXsYXOWG8VViGFwlxhHITgexR67Le50mVCzffqWilRXjzDKTLTMNknPES46UkOX7/SpuR3A3z9D39jLOL5MuP15S627FEmK3b5n83xaWDJ+VpvK/f2cY0qjg4qAGABdDq3q1Vju73HTRCL2LwewTgZVf7Vh/RXjyKjEMrhKr68osV9elGIOL0E/hqydWZAScDGR7DtJyaqXazIL593i9hGxRdKrwoxU+tfxrHwiqCYOr3DC+SgyDq9yO3qr0CWZPd9OuVr52st6swTpNzRiOdip/jtKNThVWcKQA8DCWP8lZs3ML1WYWzD9H6kYkCgSiWj6enwisNDdgaKi8/eSgwqI2t2DK/0JecQc6qjc2YQDA3KE67t01GhnRB3RS69tOLSwBXwlfDJ68SgyDq9zqujLL1XopxuAi9LP46omVlDxxWZW0e0tV8l87S6aWGi0mTfDRCp9a/rUPBNWEwVVuGF8lhsFVbuP7at3cZDGgo3q1csUBPiwGBQDI9Im5PoNGfztUh04FAy0auVZRSp74zP2q5WP1an3ElDzx/Sj+b4N0FHdOkkgJXQ2c0O2LwZNXiWFwlVtdV2a5Wi/FGFyEfhZf/bNOTrEEAMwM3k3mYqJHKyiXfbTCp5Z/xWNAdcDgKjeMrxLD4Co3Y10a9WNTmlx5xGlmwdTVoAGA1yjd+y95yXnikkrJ4ZuVqybqU97fXCgmlh8rnuaqZWlU+9Rsp+5W9myjamH43lo2T+b/lBMWJ5jmqvU5h4MU4cmrxDC4yu2jV+ZaL8UYXIR+Fl998lqeQEalvPfjlQqTIpIQH63wqeVf+ThQLTC4yg3jq8QwuL8yqQx2XS1/EMU7ttiYLOEKZaVV0tHr8wBAU5U6qItGtU22XizTUqdN7V97D/ayKundSN6++UaKhV3/yBYIZapMyuKRuq1qzNGIGgxPXiWGwf3F1XopxuAi9LP46okVBp0iI0AqJeR3BBBLCDUW5aMVPrX8ax8IqgmDq9wwvkoMg/vLKmVLlx8vSS+QHFtsTOY7+CLij/3F5ga01RP1VVnUCw/YK08WNzU3a2rGIDfxCakKfc2/sMKUVkcn12uPOSZ6tE7NVRQLb6w3q+LK4rJE+/zKYzNFayfpf+Uj+1XgyavEMLi/srouxRhchH4WX30okLEuDQAKy6XykoIyqblCv7W6Knxq+Vc8BlQHDK5yw/gqMQzur6mgXDp5awGTRrm0ykTei+RViqCkUrLV07BjMxX7xsz1Uw2M9egh0Vz5Vt53KkvZUtdlOQ6zMx1mZ3IEspUnS5wWZssr3IngurSvPmuAoTbNxowxuIv6ktF6fk84pWwpoC8BT14lhsH9ldV1KcbgIvSz+OqJleaWTBUmJSzh7VxKSbnico60s53KRyt8avnXPhBUEwZXuWF8lRgG99e09lRJUzPGnvlG5NQqJBaTCgDy3ihUCtCowGS8+3hwdrlp4L8W8j91VerSMXq+68zItVlFkuQ8cR8HNcUHUuyOTqG8myUXfT48eZUYBvdXVtelGIOL0M+CtmLlqlpXcHhCTbU6T04OT6inpVbrKpHkvWmTGDRKBUd2MbiquSWTJ5BtPFfWxoY1upemREosP16ir0VrZMSotUJdG9ZV/jnPAqqGyaDVWo7BVQ4YXyWGwVVi9QyuHFdAnL3PHt5Dw1iXDgBlVdJ/LpSN76vFoFNK2VLyj0oBKxNGcBQvPEFobUyv4hOH/Ctfp4v+HqevwqSQL4YmZkwNVar872Qg27m9Wrsmbzu83HvJjUgULB2jJ5+UUSolpm0vNNGjUYDyMkW47XJZB1uWRw98MXwEnrxKDIOrxD7zyiwPbrumKrVeinU0qBjc76iu+CIlVs7mfTgNUtfab9FhbMFwHbGE8DpUTFDA2UFt2WhdAOCLiJh0YfdWau1ta69Q14YfKEffHgZXuWF8lRgG91dTwpYBwL8XyhQLFwzTmTZA+8AfRjuuVMz5r0giJVpZs44sMjbWpVXxZfIXwwfEZYqamDMVp1+h0Sj9Oqht9ikrrpAa69Lcu6pPdq191lvUMHjyKjEM7q9GMbi1XooBg4vQT4LC5YtqXZFfUmlqUOcnofySyiYWBrWu4vDFX6Zp6PvRUGXUWo7BVQ4YXyWGwVViGFzlhvFVYhhcJYbBVW51xRcpsdSckg+nQepa+9XnWEEIIYQQQgghhBBSVphYQQghhBBCCCGEEGogTKwghBBCCCGEEEIINRAmVhBCCCGEEEIIIYQaCBMrCCGEEEIIIYQQQg2EiRWEEEIIIYQQQgihBsLECkIIIYQQQgghhFADYWIFIYQQQgghhBBCqIHoX3yPGqqML75P9IPA4Co3jK8Sw+AqMQyucsP4KjEMrhLD4CL0q2lgjxUmnSYUS75sUxBCCCGEEEIIIYS+PaFIwmTQGrZtAxMrDAZdKMLECkIIIYQQQgghhH56QrGEQW/gmJ4GJlboNJoYe6wghBBCCCGEEELo5yeWSBnUBmZIGriZKotRyRU0bFuEEEIIIYQQQgihH0dFFV9VldmwbRuYWKFQQEdDLauwvGGbI4QQQgghhBBCCP0I8ooqdbXUGrx5w2+3rMJi0KnU1JwSLl/U4J0ghBBCCCGEEEIIfS95RWypjFBhNvx+Xp91u2UdTTVdLaio4okkEiadzmLS6bSGZ2oQQgghhBBCCCGEvjahSCIUS8RiSQVHoKul9jlZFfjMxAoAEARoa6hxeQK+QCySSKVS2WfuECGEEEIIIYQQQujrYTJoDDqdQaOZGmh//t4+N7FCUldT+SL7QQghhBBCCCGEEPqJ4MgdhBBCCCGEEEIIoQbCxApCCCGEEEIIIYRQA2FiBSGEEEIIIYQQQqiBMLGCEEIIIYQQQggh1ECYWEEIIYQQQgghhBBqoC9zVyCE0C+inM2VL+tqqX/HliCEEEIIIYTQjwB7rCCEEEIIIYQQQgg1ECZWEEIIIYQQQgghhBros4YC3bobkp6ZO89zAvnv3CXrZk8b26Zlc3mFgLuhW/Yc09XVqrZheTl72YKZA117AcDfG3dFv46rdf/2drbb1i9VLBk6fvaN84cAYOBoz4BLR6vVn/Pn2tVL55kaGwDAtr3HbawsWzZvcuP2gwHOTm1b2dXniBb+vSk+MbVmuVRGVFRU6uvpNGtqs3fLSsUDvBP8eOPfCzU13xsTIZVK53itmzFhROeObeMSU874XP93jdfIqQsO71ynr6dbn5Yg9OMTicVb9p6udRWXJxzm1rNLh1YymezQ6WsuTp2aNWmUnVcY8uTFpFEDt+w7M3eqh6bGu7Mmt6A44P5Tzwnut+49DX4SaWyoT5bLCFlhUdmWlb8zGA25WIU8fZmdWzBp1MAPV9u0++SKhdMAYMPO46sWz6i29uCpa2OHuehqawLA9duhxoZ6FmbGEVFxDm2aWVua1bMlL14l+AaEqKurVivncvkeA3t3aGsHAGevBKZn5da6uaWZydSxg+r5WF/DwVO+YpFkgefoauUB958+DItmMhi1btWsqeXEEQMUS0LDovgC4YA+XRQL3ySmpWXmD3HtnpGTH/4idqx7PwDg8flFpRX5BSVxSenqaqoqLGZMfIp8E3YVT1VVhUF/99tAm5bN3Ac4ffRARGLx8fM3h/bvYW5iSJbw+ILj5/xnTRlW7Si2Hzj3h+cY+Qvv1MVbFApl8uh3r6Xi0oprt0N+mziM/Jcg4MzlW727d2hkbqK4n0fPork8gfyQD5+5PqRfd7P/P3o9pWXlPg5/JX90qVS2/8SVWZOGsVSYitWy8wpvPwj/baI7AFSwOed973hOcK/13Nlz7NKoIX3Jt8tqrt0Oad/arrHFe0ex89D5xbPHy/+NSUhNSs0aMagPANy488jESM/Rwf7Dbebzhfu9r3jNmSCvUFxWsffoZfm/IrEYgGAy3h3R7CnD9PV0CopKs/MKE5IzDfV13Qc4vY5PzckrHOjc7QNPF0IIIYTQN9bwxEpmVu6hkxeO7fln656jL169AYCcvMJVm3arqLAAYP3yP5o3tQYA94HOi+dOrbbtzgPe8uV/Vi5qcBsUPX/xislkyD8mqqqoiMXiFs2atGjW5KPbnrrgW1rOXjx36u5/VtRaIa+gaPbi1WROR+7s5RtXbtyh02jT5i8nS7Jz83t3d9yydgmNRls2f+aGHQda2zc7ec43NSNrzIyFObkFsxavodGoAPDfvytNjAx2Hzqtpak2fcLIzzpyhL4TJoNRMw1Buux/n1ygUqkebr0v3bjf2NLk/sPIguLSbQfOlZZVHvD2pVKpAOA5wV1HW0O+4SCXblKpVFdH06lzOwDwC3zU0tam5jfD67dDQ8OiyGW7plazJg+r2YaE5IzAB+EmRnq7j/iQJTyBsLSsYtvqBVQqpZ7HmJyWxaDTyKwKADAYDIlUamlmZGlmVM89yDk62Nf85u8X+Ei+PHHkAPgUXB4/ISXz2cs4W2uLfr0cycLMnAIfv6DyiiorS9Mx7i7ylpP1N+72du3l2Kd7h7o2r9XjZ68IgmAwGc+j4hwdWlZb6+zUoV+vzp/U8pr4AsHJCzf7OHUAgJCwl3Qq7WbQ49Ytm1pbmg107mZipE+hUIa59SIrs6u4+45fXvL7xAak25gMxohBfS7fuDfMrddFvyB5+b7jb7/ht27RpF+vzsVlFUwmQ77/3ILiCjaHLxSWllfq62qThbfvP3Xu0QkA1m4/qvX/LOEV/wcAwOUJOrS1I7/8d+nQKjE5i1zL4fGKS8pNjT8tq1ITjUY1MtRNyshubffeG9zzqLhmNhbkso6WhpGBbmJKVqsWNtU2JwjIKyzR19Oudecp6bmDXXoUlVRcufkgIztv5OC+MQkpJWWVxy/cyMktWuM1U7GyWCJ59jLu92ke9Wk2lfLeeWeop7N+maf836DQZ1IZUS3pdickvKi4LD45c9bk4ZZmxhKJ9E5wuEwmi4lPBYDS8sqZ44c0a9K4Po+OEEIIIfT1NDCxkpqWtXjlv+v//sPYUH/pgrcfjGr2WAGA2/ce1uyQkl9UYtfUuv4P123AWCNDfQDILywZNul3ACgqKSMXiovLngReIAji0MmLK73mLF+3fdbUccbGBkKh8HVcEruKk5yamZGdO22cB9lBpqbMrNxrAfevnPyv/u0pLSv/d9fhtq1bXD+znyyRSCS7Dp4yMzFa6TWHLGli08h7/+bc/CKeQHD11F4KhVKzx8p8zwkjpy3o3b2zjZVl/R8doR+Hj1+QlYVplw6tPlDHxFh/gefo0nK2UCxeNm8yhQLVeqxc9LuXkp5dxeVv2XdmyuiBA/p2OXnhFp8vLCopp9Goo4e61Nwnh8cfMbhPt46tAYBCqSVL8iou+eHT6C4d7HW0NXt3aw8AxSXlx338J48eJM+q/LVxv5aWBgCUV1b9s+cUAFSwueQCm83dvHIuQUDgg2ejhzqfuRzQv3dXHR0NiViSmV3A44fnF5QWlZY79+hIdjapj5cxCTU7pJRXVlmYNvBr9jnfOzpamjQqFYCQF754nTB3qgeTwTx/9c61WyHTxw+Rr7r9IEwqkX5485riEtNDnr5YMHMMQcDe4xcNDXTq6qcTG58WER03bdzgauVnrwSmZuQwmAwA4POFMhnxMiYRAKQSiZGBPpkUU1VRYTGZmdkFIqE4Pilz6hi3sBexEzz6y3cilkj+3nTQ3NRQIBJxOQJ9Pa39J68Ul1Zqa6kzGfSCotLNK3+v5/NmZKDz+/SRALBo1vhrt0MaW5h0aGMXGhYlEolcenamUOD67dCXMUlMBn3nofMAMNrd5XpA6PjhruWVVT7X782d6kGhUGISUo0M9EQi8aUb9wHAQE9nUL8e+v/vnvk8Kq6krMLnetCbxHSxWKKuxrp2O5jFYnVq14IvEG3cdVwqk3G5gha2VooBqo/jF27k5BUxGAwASMvK87/7mM8T9u7u4OzUSSKVvnqT8tf8SZt2n5TJZABQxeHHxKdeux0MAK69u8hkxO37YQAgkUqlUunGnd7Vdm5rYzGoXw8uj7f/5JUObezcBzgFhTxzdGjp6NBy56HzM8YNJXOUfoGPYhNSBAJxaTnb1MiAIIgzVwIV99Ovl2NKek5aVm5VFX/3ER91ddWSsgoGjV5cWkE+pewq7tolngCQlVvgeyvEfUBP60bvXlRZuYVX/B8MG9jTppF5/95dAGDDzuONLUwIAnz8gga7dGvRzBoAYhJS7z+MaILvngghhBD6ATQwsXI94N665QsysnIfh72c/9vED9R0c+n54R4r9aGjpUmmMIaOn00uDBztKS8BgGs3g1o2bwIAuflFN++GPHn2gkqlamio9+nR2aVXt8aWZjQara6de/tcmzByCJ3+9qk4ee7quSs3dbQ1AUAgENg2sdq16W/F+lUczvINu36fOUFHU+Ovdds3rVqclJqxY9+JXt06es2bTn7H+2vd9mcvXg8Z0Hfx3Kn7t66u66FpNNrEUe7eF3zXL//jk54QhH4Wpy8FJKVld2rX0n2A06xJtfQrAYAx7i7yoUBisSQ9K09LU+1heLRMJhvo0k0ildBozGqbcLkCbS0Nss9LTTw+/8nzmBkThqiqsM773j1z+baVpemj56/GuLs0aWwur6aupvL3gikAsGn3SXJhw87j8hIACH8Ra2luBACl5eyIV/HxyelUClVFhdWqRZN2LZsZGujU1YBatW9t9+EeK59qxrihNBr19KUAxcKh/Z3oNBoAtGhmFRYZKy9Pz8rLyM5v2czqw5tX8/J1YsD9p7Mme2hpqgPA9HFDT1zwHz20b619BGQgo9Fq7wo0xt3FztYK3h8KlJ1XGHAvTF7HfYBTRk5+flHJ5NEDxRJJzZ1oaaot/G1sWlbu86g4crjQ6UsBzj07mZsYrt5SfWRoXW4FPaXTqf16OQqEoovX79Fo1OKSirDImG6dWl+8fu+Ez41JI92GufXKKywd4tpDU0NNW1Pjol+QY/uWhga6hga6mTkFPtfvjXF3SUrNyi8qDXr4bNGscf17d/G+eDMiOi4hOaO4tEJDQ1WVxbIwMxo7rF9sQlpsYirZWnYV95+9pwb06dK7a/vcguKbd5/UM6ty7XZITFwqTyDcdfiClpb6RI8BTawt5GvvP4ogFyKi4sQSiZqqCjmuDQAOePsOce1uaWYsr9y1YysACHn6QiSSuPaupZ9R4IPwKWMGkbmzs1cDu3RsdfzCDQAge6wUlVQEhT53H+BkY2WWlJo1uF/3/SeuLPptjKFB9SGu7Vs3lw8FOn0pYNxwV1MD/b0nL5PjicjzCwAamZsMG9jrqn+wfKRbambujcBH7gN62jQyB4AL1+5m5hSUV1Zt2XdGRsh6dGrL5Qku+t3T09FKTMn0nOhOdgJFCCGEEPq+GphY+XPe9FexCYe9fVYv/X3k1AXy8vVb3/bg6NDOfvnCWQDgF3D/YVhEtc3Ly9l2C2YCwLxlG9LSs+TlYom0ks02UOjTYWPdaN+WVR9tT3xSalxi6lX/O3u3ru7YrtU8zwm37z+Ki0/u1/sjw7AJgnj0NHLO9PGKhZPHuk8eMwwAomLiTvtcr7aJpobGkV3ryWUVFZXJs5damBlvXLHQxOjdYPXNa7wC7oYmpKST46QqKtgyAvR0tQaM8rSxsgCADm3tyZ4+vbp13H/sHEEQtf7qjtCPz//uk6DQZ9UKuTwh+XVu8uiBL14l5OQX+waEpGbkcnk8ggANdbV1O46TE6k0sTL3GNhbvuHBU75aGmpt7JuNGuosEAjDX8QeO+ffvImlS8/3xqpwuDxvn1tMJqNJY/PhA3vJR2eQ1FRV5071EEsk6dl5erpaT5/HpGbmWJoZc7i8SjZXu953ic7JL8zOLXoaGfPbpGFNrSwGuXR7GZOYnVPYzt72058neB715k1SWrVCLpdvYdobAI6cvV5YVCovl0hlPJ5AS1NNXmJspC+fzoNU61dKOo0mkxElpRXPXrzp1qk1WSgUiXz8gsYNd334NOrDm8uJxOKAe08zsvMXzBytpanuf/cJAAxx7T5r8vATF/xb2Fr16+moqsoCAAqVsvPQhYpKjlgqkUqlZI5DRsjU1VjLF0ytxxMDAFBYXLr7iE9xaQWVQt1d6NOrqpYRNwAAIABJREFUW4fikvJtB85VcXg0GsXS1HjSaDd55bjEjP0nrgBAQVGZc89O1XblGxBCEAQ5/UdN/ft0vnY7JPJVfFlFlaWFkXUj88AH4bMmDfMNCO7dvf2rNymxCenNm1gKhSJ2Fefl60QjA10LMyP5BCL9ejkGP4m8G/JsxKA+IU9fWJgYWpga3br3tE3LJn26dxzQp8uuwxemjBmsp/N2BJaMIOj/T+u/epPcqW2L0rJKACgtrzTQr30kTk3D3Xq3tbdVnK/kzOUAh9Z2rexsAMDZqRMA8PnC2w/C6/kuEpuYrtgbSFFFVdWpi7dYLGbf7h0rKzl2Ta3smloBgLzHiuKoMYlEKp945eg5vyEuPYwM9RJTMlso5O+4PD4AXLx+j8lgFJWUk31exOJ3iTMrC9M/57x7C27S2HzRrLHyf8cNd01KzTp6zm/xrHEMBp0gIDE1Izu30FBfe+60EZ+U2UQIIYQQ+noamFgJj4xetnZHsyaNu3ZyuOLtoLjKadCER7fOkcsDXXvVNQCHVC1pEpeYsnnXkdOHtlarVsGuIgf+1BwKRH5IXfHnnMys3H3HznVs1woA+HxBFZsTl5hy2NsnIzMnIzvPrpnNmqXzajagvLJSLJEaGeh90uGLxZInz15euxWkrq62aM6Ui74Bp32uec2bWXPiBjJ7cuqCL41OnzhqaP8R0y8e361YwUBfTyqVlVdW6unofFIbEPpBDHHtXnMo0K17T1ms97qZkNmTB48jqTRq767t124/umTu22ks+XxhemZebl7R9gPnvP5feNn/fstm1i49HaulVEgLZo6m0+mVbM712yEnLvgvmftev7nHz16lpOfQaBRzU8PmTRu59upMpVKz8wqS07JfRCdUsKscWjfr070jlycgB/7UHApUxeEDwKghzsUl5bfuPW1qZQEAQpGYxxdk5xXeCQ4vKikrLCm3MDMiOyN8VIe2dh8eNFQtaZKdV3j1ZvDC38bWVb8uqZm5h09dE0skDq2atWnRlCy84h/sYN/cysL0IUR9eHO5wAfhKizW/Bmjq+VfDPV1Fs0aG/ggPOjh86H9naRSGZ1OXzx7HAA8fv6qsLiMzGgUlVScufy2L4yWpobv7VC4HQoAPJ6AAhTFoUBvd6unY9PY9Na9MIfWzcYPd5XKZEYGul5zJwSFPtPW0nR0aKnYh6Vlcyt5j5WaLe/Y1k5G1Dm4iU6njRriTC5n5RaeuRzg2rvzy5gEVRXVg96+s6cMtzQzDouMaWv/du6Srh1b8fnCLfvOLJs3icPlnboYMM6jv56OZklZ5bOouGmjBxcWlz16Fu3Wt+uLVwm37j3R0dY8e+V2XkHJuqUzWUymRCyJfJ0Qn5TO4Qo8Jw7t3MGenMwlLSPXupF5XY2spoLNSU7LTkjJOn7hhoAvyi8qJQjIzi++cfdRRUWVlqaadSNzNTVW+9bNIqITPrq30nJ2Xn7xf0d9AEAgEFGpVCaTDgAMOn3Fwmlj3fsF3H9q08hMXV2VQqWu23FsSD+nqDeJZI+VSjYHAKq43NT0nIjoeLFY4tSlXVDIs6ljB8ukxKPn0aXl7MKi0jVeM6s43ITkrISUzIPevkYGumOGuVhZmP67x5t8SZM9Vi5cuxuflClvGDl57dPnMfISWxuLSaPcIqLjaVTavhNXenfvEBufYqivW1Ra3rqlLWZVEEIIIfTjaGBi5VHYi7V/zTt/2T81PWvZuu2Kq3g83sipC5paN9q8xmvBXxuX/fGbuanReM8/925ZyeULNmzdf/S/jfmFJav//e/QznU0KhUAdh3wbmHXdEDfHvKd+PjeEgqFU8a9nQ/vo0OBAODMJb9Fc6dm5xbsP3Y2IyvXxNggK7dg5DC3xo0siq4FrPKqffh9VRVP8Tfh+gh7HnXq4vUeXTqs9JqbkpaxZvNeVVWV9Ozc0dP/kEilmVm5h3as69yxreImMXFJQ92c5f9GvHwdHZvgOfnt/TW0NNWqqniYWEHKZJBL7Z3FMrMLHNu/m/00OS07IzsvK6+QkIGervasScNCw6KeRLwGAA6HF5eY7nfnEQCMGeKsOPYBAMhZRXW0NUa7O6/493BlFVdb4c5cPTq37dH53Tn4MiYpPSt3xKA+1W7X8tGhQAAQ/PTl0AFOJWWVAfeeFJWU6+hoFJdVdHNsY2igV/n81Zja5n+p1dFzfh4D++jrau08dN5zortAJL50/d7v00eWV1ad9707Z4oHmZa9ceeRhZlx+9bN5Bs+ehYtFkv69uhYzwdq0th86+p5fIHgbsjzPScuLZ07KTTsRUVl1bjhrvXcA2lo/zrvsMNkMORrhSKRscrbxHRpWaV8khGxWMxivb3JzkCXrrbW5uS8GJdu3LdpbNaxbYtq+0zNzCUIwqlz2/CoNxf97g0b0IvJrP1OQx9VLco1BT4Ib2RubGdrdenGPZvG5o/Co4tKyieOdGvVwvpR+KvxHq4CoTA6NlkgeCMQilMzsmdOcAeArNyCC9eCBvTtSvZGiYyOBwIC7j8xNTGQzyDbtWMrch5fciYRAODy+X26te/fu8uxczeYTCaTwaBRaXkFJfHJ6W59u9bziK7cvM/jCi3NjSaOGMBkMHYcOj9qiHNjCxOhQLR53+m/5k+h02l3gsN7d+9AJlZ8b4W8SUwFgCoO/9i5G3QaFQAW/jaWnNXoyfPXM8YPbWJlDgBXbwUbGeiSE0WTLt24H5eU9iouuUVTq7lTPQ54+7Zv07x9m+ZkjxX/u48B4MadxxwOv33r5qOHOqdm5BaUlB0/fyO/sLhDm+buA3r+d/QiAPj43WPQ6LbWltPGDT59KeDCtbssBqO8grPj4HkKBch+qdVek7VOXltWUcXh8tXVWD27tktJz544csABb19NdbUT5/0BgC8QNLGymDTSDRBCCCGEvqsGJlaWzJ+RV1AEAE2sG13x3qO4ymnQBHnJINfeC//edObQNsUKUpls1T+7B7r0JLMqL1/HPXn+cva0936YHeTaa9KcZU2tG3fv0qE+7YlPSg0ICr11N8TQQO/C0Z3q6moEQbiOmKGnrbVt3/EVf86u6yYgGhpq7CpetcLTPn43bj8glzt3aFNtbVdHh66ODtEx8eu27mMx6Id2rrc0NwGArJz8tZv3jpzXXzGrIpMR56/6Z+bkd+/cHgCkMoIgiLyCIqlUJq9TyeZoadZ3bAJCP4vX8SkZWQVD+79NmBIEERoeVVxW0cLWCgBkMiAIKKtgS2XEjHFDyTlWWCxmr64Ovbo6wP97rNg3r35Dk2pkMgIAmPTql7KrN4NTMnLIZYFAKBJLUtLf/mvf3GZwv+71OYTsvKIXrxIiX8Vra6p7zZ7AUmESBKzdflRDTfXa7dBRQ/vWfwRfx7Ytjp+/sej9HigyGXHO906H1nbkBSo1Mzc+OaP/+18sO7a123XkoqmRgeLwirpIpFJy4ImqioqzU8eQpy+5PN6T56+rOLy//zkAAGKJNCY+9XVcyh+eY+rZ8g+rYFeRA6MIAmLiU6eMeTtWRSASKXZZevD4RXp2gWtvx6TUrN7darmq29o0Im+3zBcIJVJpbGKqpnqdKe8PDwX6qJSMbHs7GyqV4jVnwtOIGBqN2rpFU6FQ1LxJI5FIXFxW0ad7xz7dO75JTEtJz3Uf4MTnC0vLK6/dCp000s3M5O2QzwF9u7j2dqzi8vl8QVZuIV8gBIDwF2+SUrMBoKikgqxWXsExMdIFAKFIrMJkAoBTl3aHz1zr3N6+WpeuD5g53p2cr4TFZObmF7OreGUVbEsz4zuhzx1aN6fTaQCg+LLxGNTbY1BvqG2OFQ6Pl1tQLD8raxo91DngvqpNIzO+UHz7QRiLRV+0+m0vS3LBxanTBI/+5O2WhSLRtYAQDVXVyaMGel+6VVxWsffY5Q5t7ADAc8LbNpPbjhvuamVhevCU7+ihLpoaqvHJmQQB9Tl7Au496dLR/kbgww5t7Nra2565HKCno0kmIoUC0X7vK+QtrhBCCCGEvq+G325Zrri0fNmabeuWL7Cs8Tth/749Il6+fhUTr1j4+k2CmYmhxxBXACgpLVu3ee/OjctVVVUU62hqaOxYt2yO15pje/5pZGH60TY8f/Gqd3dHjyGubezthCIhABAEtGzeZM3mPYd3rm9cd49rPR1tGo1aUlpmoP9uNJB8jpW6HDh+Pq+g6PcZ45s1sVr4978DXZxevo7LzS9a8sfMFrZvvwe+SUzh8fn3Qp9GvIw5tHMdOXuuo0OrEVPmSySSHRv+IqsVFpcyGQwdba2PHiNCPyAK1PndqLikXCKVAEB2XqFAJIp+k5KSljNn6nCyA7+ttcWWfaelUum0se/m78zJLzp9+Ta5rNhjxUBPu9pImdJytr6uFl8g8L0V3LK5NTnZh6IRg/sAgFAkZjEZ8h4rQpGIxazvt1kASE7LamVn07VjKytLM7FEDAAAhKWZ8YVrd+dOHaE4YeeVmw/0dLQ+0K/EoVWz5LTs9Kw8xcKMnDw9bS1yPlF2FffitaDp44aw3u+poaqiMn3M4EOnfX+fPspQ/yP92srL2U8iXrs5d6NSKKFh0cZGehrqavKpTAHg9KUAS3PjL/VdVCYjcvOKye/toWEv9PV05N/hBXyRyv8TB3Qabcb4Ied87/z73yldbU0jgw8dBYVKmTTc7XnUm8aWxnXV+fBQoA/HQiqVFRVXmJsYVnG4fncevX6Tsunv2UDAkbN+4S/f9OrqYKinc+K8f25BkUgsFUslr+OSpo4drK2pPn/maDL/dfZq4IA+XYNCn2XlFRrp6dhYWaiqvH35delgX63HSmJqRtdObweoqqgwAYBGp3J5fMXc+kfbrMjc1HD5gkkPw6P/3eMtEIhXLp760U0U3Q1+3rurw0er8QQioVD47GWss1OnGeOGkkckn05FjsVkjvNwDQp5RvYgc7Bv5ta3q1AoOnzmuuJM1fKpYRpbmNwNCS8qKW9rb+tz/W59elEZG+q1bWl7I/AhANx/GNHIwrR3t/YSiTQnv+SK/wPnno4WpkYSifTouRtFxaWjhzqTHaMQQgghhL6xL5BYMdTXnTlpZHRMvKW5SX5hCfH+4PaVXnMBAA6/K3Fo3dKh9duxAP6BwdMmjGhi04j8NzMrV353niY2jX73nHg94N6C3ybJ51ih0mjkApPFVJxjZeyIwWHPo68F3Nuw7cBKrzk8vvDk+audHFpnZudmZOdJJNJD3j7b1i+t2XgKheLUtUPo08gRQ95+wps2YYRiBfKbWFxiClPh18W5M8YDQF5Bka//XZFYfCf48cRRQzs6tJZXuHLjzuOwSBqd1qZl850b/5Lfk+if1X9Wa8DDJ897dO2IM9ein5S6mmpmToGjg321TmEcHi86NrlXV4enETFxielUGtXKwnT6uMHyaREmjXrXe18slnC5fCqFYmFqRI7EgY/1WDnofZXN4aqwWC1srUYOca5ZoYLNuX0/rLikfM40j4rKSgpQeHz++Wt3NdTV+nTtYGykBwDyOVYoVCq5QKPTFedYcerSLjE5K/zlm0t+90cNdRaKxA8eRTa1sSguLSsqqZBKZYHB4eTdTNKz8nt1bf/h52r0UGcAgKB3JTaNzG3+n/aNiI5zdupkYvx2zpGiknIa9e11w8RYf6BLt2cv33y0o42Bvi6NRl+3/TiNSrVpbFYtG/XFxSSkNrYwZTIZQaHPot+kzJ3qIZFKCYKgUamJqZk6WprymkKRxMTQIK+gmF3F3bzvtF2Txo3MTQwNdHS0NFRVVdRUVVIzsslpTQEgKPR5XFK6/Nu4HLuKJ68jX7h84z4AiMQiebUPxyIjO9/EWC87rzDo4bPBzj1y84sBgM3hjR3mcvrSbTqdCgDkzXrkPVaEQpFYIhFLxCwmk8cXpKbnqA9UUUwKPI+KIxfCImPjkzPh/z1WElIyNNTVdDQ1ODxeWQVbVZX16Fn067jUlQunn/UNvH47dKBLNyaD8dE2i8USPl9Ivk1IpNLk9JzE5Cxbm0ZaGuqHTl3r19OxZfN6ZRPSs/Mq2VUf7fokkUjvPXw+2t1ZTVU1+PELFpNp1/TdTaBkMplUJhOJxGR7KAACkZggCM8J7gBAEBCbmEanU8ViSRWHT57vHC4vO7cwLjkjIyu/rII9fdwQPl9YVs6uT5sV58ole+W8SUg/6xvYzNpi4kg3MklXVFImlUrGDHOJiIrDxApCCCGEvosvkFgBgG6d25+/crO72zhVFmvE4LcfN//Zeeh51LtZ6Gb8sZJcIBMiAODo0PrvxW9nSPlr3fY7Dx6rqrAWzp4q38T9//OSyOdYqYmcY+XfXUfEEvFA555ev09fvmFnu1Ytdm76S09HZ7Br79X/7snJK/SaN63WzQFg6jiPP1dtHjbQudZbMruN8qyoZLOYjPm/TSJLqqq467bulUilJkaG7dq03LXxLzU11Wpb5eQVHtixjkql7D7ofdjbR55sIghCRgAhI5x7dfl78WyJRHLuiv/uTSvqahtCP7guHVodP39jyfq9AO9lVGk0WrMmlm3tbQODw2dN8aBQKDfvPrwTHE7IqxEgI4AgiDYtmzLotLjEdNc+tdz8tS4rF9V5RgNAdl6R3+3Q7p3bWZoZrdp8mMlkjhnqoqaqOnO8e3Ze4Y2gR107tG5lZyOfY6Umco6VqzeDJVJph9Z2w9x6nrkcaN3IbPr4wRrqap3atjjve7ekvHKYW08AEApEAPCB7iSX/R8kp2fL/9174gq5QCZxAMDW2nLUkL7k8ulLAVGxSUwGY4jCeA35XWlqUkxAUCgwxLX7ENc68y81sxU1S+ovJT3bzbnrnZBnVRzugpmjWUxG5Kv4c1fvAICOtsbcqSMBICI6Lio2mUmn29tZ/zV/CoNBz80vTs7Ijk/OeBheXlnFad608Vj3forT9GZk5wtFYl1tTcXHYtDp29bM/2iTPhqL0vLKplYWjS1MZo53l8kIiURy8KSvjrb65NGDZk12v3HncU5eUbX5klkspp2t1Y6D5wmCoNKoju3tq/WQcnR4+1NBtfmJo2KSRg7q43P9blJaTmcH+wePIyVi2azJw+g02uxJw+8EPwu493SYW6+PtvnKzeCElIyh/Z2iYpPCImNsrS0mjXYjn58endv4331SWcXp2vFtZv9NQrpvwAP5tt4+N8kFUxMDHS1Nd7feB7yvlpZVyCvEJULIkxfkso2VxQSP/hWVbJeejk+evx4xuI+muvqTiOjwF7EAsO3AOZlMZte0cSWbk5lTQM5SrKejJRKJN+46+f8rAEVLQ334oF6XbtxPz8pzd+t57+Hz6DfJ1pZm9s2th7v1zi8s8bkeVMHmzJ48vK7jrcvTiNdZuYX6utqLZ48z1Hv3dJkaGxgZ6AbcCyMHQCGEEEIIfXsULl9U64r8kkpTg/reDPJn533et4LNWTh78jd+3J37T+rqaFXrI4PQj6yczZUv69b7vsXKTSqVCYRC9RoJ1l8TQYBYIiY7Ynx7P2MsfsY2I4QQQgj9gj6QJMHECkLoE2BiBSGEEEIIIfQL+kCShPqNm4IQQgghhBBCCCGkNDCxghBCCCGEEEIIIdRAmFhBCCGEEEIIIYQQaiBMrCCEEEIIIYQQQgg1ECZWEEIIIYQQQgghhBoIEysIIYQQQgghhBBCDURv2Gb5JZVfth0IoZ+CCvPdRSM8POw7tgQhhBBCCCGEvqwuXbo2YKsGJlYAoImFQYO3RQj9jFJzSqqV9HRy+i4tQQghhBBCCKEv6+GjRw3bsOGJlS/izZs3HA7no9U0NDTs7e2/QXsQQgghhBBCCCGE6u87J1Y4HI6dnd1HqyUkJNQsvBv8NCMrl1yWymQ0avX5YvT1dUYM7peakR386NnMSSPJQpmMCH78rE3LZoYGep/XdoQQQgghhBBCCP3qvnNiBQC0tbUbtmF45Ksnz6MysnINDfSYDAZBEABQWlYBAPp6OgDQ1KbRiMH9EpLTdx44NXPSyJt3QwuKSvh8wcGTFzu2s+/RuT0ANLY07d+3x5c7GoQQQgghhBBCCP1Cvn9ipcFWL5kjFInaOA1fOm/6ULc+ZGHvoVP7OnVevWROzfqJKelPn0fHJ6Y6de0gI4gdB7x7dG4vlkj6f9tmI4QQQgghhBBCSGn8xImVmpJSM/ILi526dpCX3A1++uBhOAHEwZMXQ59EJqakA0DIkwhy7eNnL22sLPl8gaqqyvdpMUIIIYQQQgghhH5mXzKxci807F5o9duvuvTq6tKrIfcr+qjH4S9fxyUBQPCT52wOZ+KoIXcePAGAwuLSh08je3brCAARUTGR0W9kMuJ6wH35hCyKfK4FzPecoPo12ocQQgghhBBCCCFl9yUTK2QCRTG38vWyKgAQFRN/824oAERExRYWlY4fMfiqf5C5qfGazftoVOqR3et6dG6/YvGsdq1bLFm97c7lIys2/RcTlzzYtRe5uYyQ7Tp4+vCOtVqa6l+phQghhBBCCCGEEFJuX3gokGJu5atmVQBgvueE36aMks+xEhQSVsXhDhnQp7yisqKyatGKzVdO7m5saaa4SRWHE5+cRi6Tk90ihBBCCCGEEEIINVj1WxR/PjKf8rWzKtUQBLH/+PmB/XpSKEClUndsWMpiseYt28QXCAGAAOLACZ/gR881NTRa2NqQf3a21t+seQghhBBCCCGEEFJKXz6xAl+/r0o1D8NfOPYbm5iSPnHUYKFABAAGejq7Ni6TyWTeF64fPOEjkxEXrt5isRgVleydB0/dCX6y+9BpckKWq/53BULRN2sqQgghhBBCCCGElMlXSax8G6cv+k2cvQwA/AOD2VWcUUP7N29qLRS9zZJ0cmh14/z+pNQMq0Zmh3euDfE/Fezn/c/KhQRBbF/nxWQxp40bHnHv0s27oS9fxX3X40AIIYQQQgghhNDP6ie+3XJ45GtTI8NZU0abGBksWbt94ezJACAQiphMBlmBRqVuX7+ERqUCQEp61rWb985c8p87fax1Ywt1VZWbd0OjYuMBoIm15Xc8CoQQQgghhBBCCP28fuLEyr4tK6lUCrl888JBMoEiEArliRUAIAvZVZw/V201NNA7sH1Vj87tAeDP36dduXE3Piltybxpxob636P5CCGEEEIIIYQQ+ul958SKlpbWs2fP6lOtZqE8qwL/T6AAwPH/NtSyuaaG39l9iiUeg108Brt8WlsRQgghhBBCCCGE3vedEystWrT4vg1ACCGEEEINIxaL+XwBj8/ncrkcHpfNrqpksysqK0vLygmCWDh3Nllt+twF/65dZWxkCAAikfi3BQv379ymrqZGruXyeIuWrdi7YwuLydyxd/+tO3cVH0JFVTXgsg+5HPzw0ZXrN/bt2Dphxqzi0hLFaod27Whi8+6GjwM8RgX6XgaAfu4eQX6+1ZrtOW/hupXLzUyMAeDfnf81tW5s38Lu2s2AQa792rVp/QWfH4QQQr+IhidWBCLpF2wHQgghhBD6iQhFokmec1RVWBrq6gDwOPzZuFEjzIyNtbW1LczN9fV0yWqPw8LV1dXIrAoAMJmMxo0a3Qm67+E+hCxRV1Oztrba9t++lUsW/zn/9z/n/17zsaRS6cmz5wKDHuzZtplCoZw/caTBzQ6PiGQyGWRWBQDUVFXEYklLO7uWdnYN3idCCKFf3E88x0pKUgKXy/loNXV1jabN8J0SIYQQQuhLYjGZl04dB4DomNi/12+cOWXyXM/p8tHZJIIgDh47sWn1Si6PN376bwBQUlqqraMd/Trm1IWLAODcu+eC2b8tnDtrzkKvSjZbu7bR3wBw7NQZkVhy/sRRxan0aurYy5nM4OQXFA4aNRYACouKyYWi4uKIkPsEQew/cnzt8qVLVq6ZO3O6iYmxQCh8Ffumks1OSk1Lz8icMXnCELcBX+YJQggh9Mv4iRMrXC7Hrh6/LSQkJHyDxiCEEEII/Wpyc/OOnTkb8TJq48rl7du2BYCc3NyT53wyMjOP7NlFo9Eu+V5v364tk8mcOuv38yeO5OXn//HXin1bN5uamsz3WnZw13YGgwEAqioq3of2+d8O3LX/IAAUFZfo6+rS6DTyUfq7OC9buAAASsvKFyxZtmfbFnl3mGp0dbRvXfYBgAEeo8iFfu4e8hIAuOp3w76lHQDk5ObduB346EkYlUbT1FDv28vJtW8fq8aNaDTaV3/WEEIIKZ2fOLECANra2g3edklIYUyxkEWjVCsv4kvDJlgBQJVQtvxh0c6+xkyFOu6+2X4eeHtmhBBCCCH479DhkEdPOrV38D57Yde+Q4nJyVKpdPyYUbu3/ENmKGITEhKTUk6d9/GcOiU7J/evNev/27zJxtoKAIyNjLzPXfCcOtlrxeqIFy/btG61d9vmIW4DUtLS5izyun31EoVKVez/wq7izF7451C3/pd8r/n63yQLuVyeRCLR1tayNLc4cWDPRxv8JiHxTXziZd/rh/7b2am9wx9zZt26ExQbH9/fue/XeH4QQgj9In7uxMpnWu9k6GiiSi7LCJh3L39HH+MBl7PJEk0W1UyTfvhVRXtjlYNRZWRhMV868WYuuexoqrqgg161fZ6IKeeIYEGH2n9IqYktlA67nuM3zFKT9V7X2UPRFQAwu51Og44MIYQQQuir27phHQCIROJL166dunBxyEC3GZMnpqalaWpokBU2rFh+5/6DwydOzZ4+Zcbvf5SUlo6b/luzJk0SkpIaWVo+DgsfPnTw9k3rI16+PH3hErnJ2YtXZk6eSKfTFy9fOXL40G6OjgAQGxe/eMWqvLz8s8cOsZjMOTOnk5XPX7qSlpm1csli8t/yikpy4E/NoUClZWUAsOavpRmZWf8dOtKpvQMA8Pn8qir2m7iEA0ePp2dmpWdktmjRfMOK5d/wKUQIIaQMqB+votSWhBSmVYgB4H4m10iNrkp/7wmZ56CbUCrobKpydrA5+WeoSpMv18yq5FSJ/VO4cxw+IRsSkM7WXcrzAAAgAElEQVRxslCrllUBAM822vcyOemVogYdFkIIIYTQV5edk3vizLkJM34rLSs/+t+u6RPGVVSUn7t0Zd6fSyvZbADIyy/Yvnf/5nWrcnLzTh7ad/Lg3o4O7c6fOKKvr3fx1PFxI4e/iolV3GF+YWFkVJTH0CEA4Dlt8ppNm9lVHAC4dTdo6R/zyVlyP4AcCnTrso+piTG5YGxkSC7o67392OZ93sdr/u/ZObleK1ZP9Jz9OOxZVk5O40aN+vTsoaamtm75sq/yTCGEEFJqv3SPFQAY3kxrSUjhCTfTU7EV//Q0qrZWi0Xb388UACbezFVhUCgApQKp5508AMhkS/7H3n2HRXVsAQA/W9hdlqUjHQQEBBXFShfsGFDsYn92Y41GY03EGrvRKBp7771rUFFsqFRBFOkivS7by73vj4vrZgElBqPG8/ve9707c2fmzr15j/c4zJy5MdBWo/3xFH7/pjwtuub2ovc496pqbgcTVVFBkBIFyWPRGXTaQBe9oyn8BZ4m7+mOEEIIIfS5rFi3IeVlqq4u72H0k8io+2KJuE2rltZWViyW1tCxE35bteLWnSgAWLZ6vTaHs2nNyty8fIu3x/EAwKSxY9RHI0ny13Ubm7u4HDlxqqC4uKCgkM+vWv/71iUL5lI5VhYtXfEPJ/z8xYtLV69dvHK1USOTUwf38XR0SJLsFBRiZGiwasOmxfPn0Onf+h8dEUIIfYRvOrBCB5q3JeeZPW/UlfyWjdi2en/JM78wquhxgSTYgTejrREAbO1qwWbQQs683tnDEgAGnn9Tc8D7eeL1naqjM75Hsma0NTr+gl8qVo5203c2Yq+NLi2TKAPteXM9jKk2iUVSJUFrbcYhSAiPK7+SIZAoiBYm7M1dzQHA10r7YFLlJ/0CCCGEEEIfbftv61XXN+/cvffw0eJ5P1HFnt26WFtZjRwy2Mba6nrErcKiYrFEGhl137N9W1WX3Ddvfgv/Y92KpSKxmCTJisrKjOzstu7uANDWvZWludnsaVMWLlsplki0OZwGmfCjx087+/sN6NPb3a2lRCIBAJIkm7s0XbRsxe4tm+0aa/7NDCGEEKqPbzewoiBIJg0AYKir3qHkCnt9nkaDFX6mVzMEqeXVm3GmRORXScl8oYJasVIpU2q0lynJfKHCTp+lqkktkx3tZZVYLJ3yZ76fNfdAkGWRSDHicl5wE15zEzYAnEur6uPEA4DYQsmZVP7Zvtb67He56K14WpVSpUBO8LTwjycIIYQQ+uKkZWSE79zTxMF+yvixlRWVNBpdLJGErVjlYG8XOqCfNocz95cl+vp6UyaMdXZ0PHf5yuvcN7/MnQ0ATCazrLz8VUamRCp9+PjJ6t9+N9TTi7gdefbwAeqcIJV927fU+mipTMZmsXLevGEy3/1/J1WOFQaDQV2wWCz1HCvDQgfdf/jozIXLi1euDpv/k0gk3nXgkEe7tpmvX2fm5CiUiq0792z8dfkn+2AIIYT+m77dwIpIQXK16ACwNa480J53/AXf05Lrasyi1baP51CwVb5QMeNmIZNOG+Nm6GmpXbMVFQFRr+/rpKtFp7U14+izGcFNdHW06Pb6LFtd5psqeXMTtkBO3MkVzmhjDQC2ekwtBm3xveK+znp+1lzVKLoshkCGgRWEEEIIfXEOHj0el/hsxJBBRcUlPfoOZLNZP82Yps3hrF4Wduf+/R/mLpw9ffLqpYupxms3baHRaOEb11KnBQ0bNGDKrJ84bPbMqd8/ehKzceUyC3OL9b9v3bF3P9BoDAaDzmBoMZhypUIulfr5eP8yd476owmC8O7SQyaXc7W1N635VVWvOm65Juq45WVr1inkiqAe3X76YfpPPy9u3arl5jWrjI0Me/cMXLBkeW7em59+mP6pvhdCCKH/rm83sFIsUhpp058WSuILJQeCLH2tuQvuFh0Msqy1cVSuaGts+Q/tjFY/KnlVLj2cXDmhlWFLU7Z6Gx0tulBOqNew36bCZdJo2lrVwRImg6YkAQCuZwg8LbT1OQwAMOUyT/exvpoh2B5fduol//eu5lRjgVypg1EVhBBCCH15RgwZPGLIYOpa47hifx8ffx8f9Zo5M6aqF4cPHjR88CDqmjqgBwCWLPhA4thHt25QF3Q6PSbqtpIgGH9NifLn+TN19b125iQALF+0QFWza8sm1bVdY9sje3a8/+kIIYRQXb7RX9orJEqJgtTRov/6sGSBpwmLQfO34QbYch/li7lMem6VfO6dIgCokhMKJXk2tepmtnBLNzNvS20AGNncYJlfozOv+LdzhOpjshk0Yw7jdZW8nnM4m1bV10lPVeRp0Qc21fuxg0l8kYQgAQAKhAouk67L+kb/GSGEEEIIvQcDE80ihBD6MnyjK1ZuZgv9bbjJJbKONlzVwhMqSe2Jl/wHeWKCJO+8Fl1Iq2LQwMWYPbuDMbUf53w/GwAw5DDCfBrVHNbbWvv+G1Goi/4HJ/CiVCaSk23NqzOx/ZklXPqgWFuLbshmLPZpRG0Fup8r8rTUbpgXRgghhBBCCCGE0CfwjQZW0irkw5vrWfG02plrJpkf4qK3KKp4nodxQpF0bYAZm0HblVhxMrVSLAeCBBJIkqQuoKM1d1Z7I/W+oS56s28XDXTWY9Bp94baqeovD7BRXR/4zgoAVkWX9nHiqRKy+FhpXx1oq6OWooUg4diLqhUdawnfIIQQQgghhBBC6AvxFQdWdHX1oqOj69OsZqXqwOOaOtnq3B3CZahlof2pQ52NNdjrswIddP5IqJjc2vA9zcQKIiJbeKK3laqGWyORyq7EigBbrrMhCxBCCCGEEEIIIfSl+ooDKw6Ozp9oZAa9tpOB6md8y/eFVCjaTHrEINv3t5nQyuCj54AQQgghhBBCCKF/x8cHVjgsRgPOAyGEEEIIIYQQQuir8xWvWElOThYIBB9sxuPxmjdv/i/MByGEEEIIIYQQQt+arziwIhAIXFxcPtjsxYsX/8JkEEIIIYQQQggh9A36igMrAKCv/+GDjetjRlxcYy53VtOm6pWRRUV97t2z5nLzxeK17u5rUlJESiWdVp1+pUgiuREQ4GtikicWj378+Lq//+Oysp/i4zVG9jc1nebkZHfpkouuroQgHHm8PlZWW9PSUvj8Fvr6APCCz3/QtWszvVoy7CKEEEIIIYQQQugL93UHVhoKQZIMWi0Ja4MtLQ95ena8dauDkREAxHbvbsJmU7f63LtHXdwrKXHT1weADkZGkZ071xykRCptoa//qGvXpMrKRc+e/c/evr2R0fzExAt+fgDQ6fZtHrOWfwrLnz/ny+UpfL6djs7vbdpQlUuTk7e8elXUpw9VPJ2bOzkmpiAkhJp6mUzW5NKljOBgQ9b7zhKSEoTl+fM8JtPD2PiEt/fPz54BwDI3tw9/JoQQQgghhBBCCP0VBlYAAGQEQa8tsAIAJVIpFRmp9e702NhD2dm2XK5nREQ3MzNjNvuP9HSzt8GXAonkxXffaXQhAZYmJ49v0gQAKuXyNIGg0dv2KukCwd7MzJSePfdmZm559UpVf7OwUKxUJldWNtfXB4B7xcXdzcxU8z6QlRVsafn+qAoAsOn00r59SQCzc+eqFIrFLVo0v3p1aOPGrrhqBv27qgTC5Bep96NjXJwcgrpXByWPnb0UEVkdtWzh4vzD92Mexybs2H9UveOowf38vDuoitmv3xw5deFNfr6picn/hg2wtbKsq0tRcem+o6eycnINjQxGDOzj4tTkE78iQgghhBBC6L/vGw2sTIuNPZqdrSpWKRRMGm1JUpKqZoSdXYiVFQBcyMsbYGNT1zib27SJKi5+1K0bm04HgN9SUxc2aza8cWPqbrsbN6iLpMrKdjduUFuB5sTHdzIz62VpGXDrVolM9n2TJtoMzfOVNqWmTmrShEWnf2dh8f3Tp6UymTGLJVIqn/P5gRYWd4qLqcBKVHGx+valXRkZ4W3b1vMLLEtOHuPgoMtkAsBUJ6eNL1/uaN++nn0RahB7Dp0wNDRg0OkkSaoqhQLhsAEhHX08AIAKd7Zv3bKte/WKqtLSstWb/2jXuqWqvVgs2fTH3oF9gjq0bvln5L0/9h1ZvuDHWruQJLl198HWLZvP/H5s1MPobXsOrw6bx2F/IBCJEEIIIYQQQu/3jQZWfm/TRrW/BgBcrlxprq9/2sdHvU1kUREASJXKCpmMqvGKiFDtGHojFs92cckSCq253I0vXzryeFT8ZcXz57vS06k2AoWCulDfCrTO3b16/Nr2DVGu5Odf9PMDABsu183A4E5RUT9r67tFRX6NGvUwN79RUDDZ0VGgUDyrrOxubk51eVBSoiCIjo0aAQDn5Mn17u6bX73KF4sXNmvW2tBwamxsgVg8rHHjbe3aAcAPcXE6TOaqltW/nQZZWKzBFL/oXzd1/EgGg7Fj31+WllQJhAYGegw6XVVDo9FU/707fzWiRyc/bW2O6u6LtAxdHs+rXWsA6NG5443bURnZOU3sGtfskpGdU1peHty9E5PJ7OTnffnPyJTUV63d8MgwhBBCCCGE0D/yjQZW1GUJhaYcTpVCQS0M0bg7sUkTt2vXckQiAHjYtatGjpWLeXk9zM1VAZQfnJ1/cHZ+/+NKpFKHS5faGBpSxYSKiifduzvyeKoGUoLIFgpd3m7MCbKwuFNc3M/a+mZRUaC5eaC5+aJnzwDgYUmJu4GBaj47MzKo7UWUuIqKZ4GBD0pKukZGBltaxnTvnisStb5+/X/29sVSaXhaWjM9vct5eQc9Pd309R14vFKplC+X62lpfcwXROijMGqs1QIAvkC4fc9hFpvl7GA/pF8vExMj1a28gsKU1LT/DRmg3l6ukBNvF7zQaDRtbU5JaXkTu8Y1u7x5U2BpZsZkMqmWluZmhUUln+jVEEIIIYQQQt8ODKzA8ufPxzs4MOn0VSkpa1u10rhLp9G+s7S8VVhYa18ZQZx8/TpPLOYwGLlicVhSkruBAV+hKJJIHHm8fIlkZtOmA6ytNXo109dXLVfpGhmpcbdCJtPX0lJlTgmytJwcEwMANwsLpzo6WnO5Jmx2Cp9/r6Qk0MKCasOXy8+/eaM++QlNmrDo9ABTU2M2e7S9vS6T6aqn56yrmyEUDrG1lQ0cqPFQQxarAgMr6Asw74dJWkxmeUXl8bOXt+w+GDZ3hurW9VtR/j6eWlp/+anl7GBfWlZ2P/ppu9Ytn8QmFJeUKd8GOjW6iCQSrtpSF21tjkwurzmBC1cjGv6tEEIIIYQQQp9M755dP+8EvvXASmRRUVpV1c727QFgR3p6dGmph7GxRptiiYSoI7Hrj02b/ti06aqUFEcer42h4bnc3MjOnR+Vlh7LyfmtdetdGRkKkoS/5lgBgOeVlQG3blEjJFRUaIypp6XFV/vN0NPYOE8sTq2qkiqVjXV0ACDQ3DyyqCiquHjl2708h7Ozu5ubm6glweW+XQugRaPpvD11iEWnK9WSWairkMkwqoK+BCwtLQAwMjQYMbjvDwuWVlTyDfT1AEAoEj2JTVj5808a7Q309b4fM/zEuStHz1xs597S3LSRgUF1qmmNLjpcbYlUpuookUg5NVaoXbgakfzylVMT+0/0duibpVAoGXQ6jV57lnSEPppcrtBiMqCOBPwIfSSSlCuUGn/JQOifIwiSIAgms5Y1ywj9E6lpmUCD3oGfM7byTf/EvFtcPDkm5ryv793iYv9GjXa2bx8SFXXA07Pt2306+RKJ7cWLDjo6662s1qSk1ByhWCqNLCq6XlBwQCKZ5uQUX1ERcOsWtWIlvrycWrFiyGL5mphsbN1aRhCrU1JM2OxH3br9/OyZRkoXFW0Gw5zDeVVV5aSrCwAMGq27ufmvKSmqdCqBFhY70tPTBALqEGgA2JmRsa7GWpv6yxGJdLW0DDCwgr4kBEEAAItV/R/L2Pgk+8Y2Bvq6NVu6uTZ1c20KAPwqwaIV6+0b29TapZGJcX5hEUEQdDqdJMn8wqLALh1rjubUxH5Ar8BP8UboW1bOF3I5LDYLf8yiBlZcxjcy4KnnpULon1MSRFmFoJERnheJGphEJpdIZAZ6Op97Iui/5tSFa597CvCN/i+xgiRXp6RMjYm53LEjj8kc9vDhmdxcRx7vuLd36IMHW169olaaWHA4Ob16RXbuTOVeaXPjht2lS9S/bhQUAMDCxMQUPt+Jx1vaosUIOzt3A4PIzp3D27YdYGMT2bnzHBcXADicnd1cX99VT6+VgYGUIBIqKprp6ekwmY9KS5/z+T3u3IkpL9eYXk8Li8v5+apikIXFmdxc1cYfv0aN7hYXe5uYUGemxJSX8+XyTmZmH/01Lufl9XgbtUHo8yopLQMAoUh89PSFls1duNraVH1c0vOWzV1UzWQyedSDx0qCAICyikoAKC2v2HPoRICvpzaHU2sX5yb22tqc6zfvKhSK21EPmUxmU0eHf+29EEIIIYQQQv9V3+iKleXJycVS6cOuXaltMqd8fFY+f97P2rqFvv79Ll0mPn2qJMlWBgYavWK7d9dIXqtxRPFvbdqo9vgE3LoVZGlJxVZUVKtUDnh4UBfX/f1rTu8HZ+eQe/emOjkxaTQAGNq48dC3RzgDAJtOLwgJURV3pqePd3BQXwQsUUuhktu7t+r6affuNZ+lJMlNqanHvb1r3kLo37cufBe/skpbm9PCtenwQX1U9RlZOd07+amKpWVl56/96dbc1UBfd+O23SWlZTpcrp9Xh96BXerqQqPRJo0euu/I6QvXI2ysLKePH1lr9lyEEEIIIYQQ+ltoQrGs1hv5JZUWJvp1dcsvqWxibfLJZlUvKSkpfD7/g8309PRcXV3/hfk0rCXJyTKCWOHm9v5mQoXC9uLF5z17mnE4729Zl8VJSTKC+PVtuhaE3iM9t4TDeheNffk8saOf33vaf3UuXI2QKRS4FQg1ONwKhD4R3AqEPgXcCoQ+EdwKhD6RUxeusVjMBsmxcjcqytPTq6677wmSfMUrVr7GcEn9LW7evD7NdJjM0r59/8mDlrRo8U+6I4QQQgghhBBC37KPD6xIZMoGnAdCCCGEEEIIIYTQV+crXrGSlvpCKBR8sJmODs/R2eWDzRBCCCGEEEIIIYT+rq94U65QKHCph/oEXxBC6DOaOW9hckoKAEybM+9F6iv1W+UVFaMmTn7+8qV6ZUjo8JLSUvWa23ejJkybmZaRAQDbd+/dunM3ALxIffW/SVMvXv3L+XMLliyLiY+nrvPyC/43aSp1uJK66XPmpaalUdeJyclTZ8+ta+Ybtm7bvnvve17t6MlTYb+ueU+Dmlr7+lMvghBCCCGE0FfhK16xAgD6+nWm132/a0fjM18UlhcLDBvxWnraxkZlAYBIINFia2lpMQCgR6i7c0uL5Cevi/P4ASHV6U4Igjy6Oar/eE+ODouqqSgVXjoQEzS8jWEj3m9zL/MM2KpHSATyFh1sVX1VxALpie0PBn/voxoEIfTNChoYevnkMY3KvPyCY2fOlpaULv15gaGBwYLZM5euXrd1/RqDun/iderox2Kx5octD99QHcXIyMxauHT5pLGju3UKUG8Z3LPH5m079v8RDgDhu/cE9ehaM+3l6BFDdx84vHrpYrlcHrZyzcI5M9XvLl+7waGx7dBBAzR6HTx6PDe/YP6sGeqVSqWynqcvbd+9VygS/ThtSs1bU2bNsbS0WDh7FlXctmvPkZOnoq5foYo3bt1evmbdwD4hQKNNmzi+Ps9CCCGEEEKoAX3dgZWPFjjEXSFXbv352vdLegCAT09XANix7MaAiV5Gpro12986m1T8phIAmEzG+b1PqMrO/d0aWegF9G5+6eDT0Kl+WizGuPnvEhE/i84pLaiiri8djMlMKWRx3n3t/esjVddNmlt07a95+s+9KylSsaJzP7dLB54W5VXau5h17ludZbYgpyLq8vPstBKlXOnoZhE0rO2jiFQACOhdr3y3CKEvUNjKNY1MTBhMxqKlK8zNzUaEDvRo14661dTJ6fCuP5JTUrr27mdm2ggA3uTlj5jwPZ1Or6qqGjlk8LhRIwHAx9PDx9NDNaCDvd3pQ/tVxSWr1sTGJ6qKIaHDqYtnSc8PHT8FAC2aua74ZeHNO3cXhC0zMTEGgKCBoVSbX1asKikpXRn2cxf/jn/3vZRKglmPwMrr3DdnL125dOJIrXf9fX0OnzilKj568lQilaZlZDg6OABAbEKit4fH5PFje4UOC+rezcHe7u9OEiGEEEIIoX/iGw2s1FRVIVbIyVqjKgDQuW+LtKSCnFclnfu2SE3Mz3xe2CPUnbpl3cR4xKwAAJDLlHtW31J1EQtkzdvZqIqBQ1o7uVkc33I/IKSFmY0+ANy7kqLNY7ft6FDzceXFgoQH2ZPCuuemlzKY9LHzuxzfer+iVGhgrJOeXHDqj4dt/R39gprp6LESH+W8THjTMbjZH0tutOhgY2KOB+Mh9JVRKpUKpXL86JGW5uZ/7N0/e8ZUz/btAODP25EVFRVZObkcDmfSmFEA0KZVyx2bNwJASOjw3Vs3mRgbHzx6XCqTKgmi39CRGsPeuHkbAJSEsopfdefapcXzfqrnfLoG+K9YvEijcuGS5fV/o6dx8eOnzXj7dgSQ5ImzZ6kiSQJPR+fejSsaXQ4ePzG4Xx8trdpPI/bz8Vq6em1FZaWBvr5YIknPzPL18noaG0cFVmLiEkYNC2UwGMMG9N9/9PiSBXVuXEIIIYQQQuhTwMBKtZfxeY7NzdVrbhxPSIl7o1QqqyrFCQ+yqMoH119QF08i07oPaiUSyEgSOga5Mph0LRZjzNzOqu7qK1YA4PnT11FXUkoLq87vi2aymABQVS5hMGgJD7NaejRuF9BE/dGPb6W18bdnMOlsrlZVuVgikkvEMhaLqZArL+6P8e/VzLNbU6qlT6CLQkHQ6bR2AU2ib74KGta24T8NQujTOHXufHl5RdDAUH09vdPnL5qaNmKzWPyqKgAgCCL6aayrs+P07yes+e33oydPt23dqq5xGHT6+WOHar1VXlHR5+3iFO+ugVaWltT169zcfdu3xsYniMSicaNG+gcG37l2qZ7T1tfT3XXg4K4DBwFAIBDSaLQTZ88BgEgkDgkOAoB2rd3j7t2hGm/cul2bw5o0dgxVzMl5PWbK9Jpj3r3/IHz9WvUagiDmhy0rKCzctnG9hZmZU5MmT2LjunUKiImLb+veytezw/1Hj0MH9BeJxK/S0308OgCAv6/3nkOH6/kWCCGEEEIINZRvNLBy99Lz5CevhXzJtsXXfXq6tPRsnPAwq7JMxNCiMxh0KjFK98GtrByMqBwrNBqtfYAjtdIEAAiC3LP6ZofOTgRBRp5PfnD9hV9QM7lMuevXCNUjqBwrqmKzdjb1X7GSllQweIo3AJha6jVxMzu942E7f0euLjvzRZFYJG3f2Um9MZNJBwBHN/MH11Mb/kshhAA2z2qYzB3TN+xULw7oEzKgT4h6zeOYmHWbw7fu2A0AjW2sp0+awGaxfv7pRwBITkmJS0yktvDk5L4eNWkKk8GsqKwcETqwnk/ncNgnD+yhrifPnFNXs4jIO/FJSRqVJSWlnQOq9wFNmzhelcpkw9ZtXA5n0tjR8DbHikbHgsJCz/bvAr4yhZzFYWu0kcnkefkF9naN1SuXrl5XVFyyfdMGbQ4HAPx9vZ/GxnfrFPDoSYyvl4ePp+fmbTsAID7pmYuTk6GBAQBYW1lVVFQKhEKejk59PghCCCGEEEIN4hsNrHQMbubdo6kqx0rh6woGg2Zmpd/U3erqkRhjc103D1uNLrfOJrK5b9PNkiT173Q6TZX65D05VgiCoDOq00NePPSEzWYCQGWp2KtH05pzUyiIylKhsVn1pp52/o7t/B2p68pSkb6RDoNRy1lOhiY8iUgqFcvZ2rWvpUcIfeH2HjoMACf279aov303KiEpuVsn/9Yta98KBAAbt26PjLpXc0wloVRdSyTSIaOrAyJZOdm1zqGLf8fo239+3PxHDBlcszL+WdLYkcNURalUymVzNNrwBVW6PB6NRlPVrN8cLpFKt/22jsOujsL4+3ovXbUOAB49fjJ0YH9zM1MDA4OMzKzY+ERfb09VRz09XX6VAAMrCCGEEELo3/SNBlY0RF1J6dDZKe5eppYWo994z/3r7pha6qvWp4iqJADQuW9LjRUr1HV0RCqDyWgX0GTKskD1MdVDM1KJggqmAECv4e1VK1ZqnYxULGNztdR+xXiHo80UVIpJEmq9y9ZmSTCwgtAnoLHSpKFs3r7jZuRd6lokEuYVFALA0dNntd+GHjzbt5v/4w8370Q1sW9c5ygAADBzyqSZUybVrFffCsThsI/urX6R96xYUZm98Je+vYN8PDw06jsHh5zYv8fE2LjWZ6lvKYq8d5/DZjs7OqpqhCIRl8vV6MjT0REIheo15uam96Mfl5WVW1pU79Bs2aJFcUlJdnaOTCGnKn29PJ/ExsbEJfwwZaKqYxVGVRBCCCGE0L/uWw+sKBREbkZpcR7fZbx13L1MADA20w0MdU96nKNn6PwmsyzpyevsV0XGZno3TsbnZ5fbu5hmviiya2qqGiE7raRFO5tn0Tk3TiZwtLVEAqmuvnZFqdCwkU5lqeinTX0AoLJMqG+sDQCDp/qoOvp+51rrlFhsLZlYUestGycTpZJIepyjHrVRyJVMLQZQERkORlUQ+mpMnzRh+qQJAJCalrZy3W8e7dsrlcrikpJlPy+wMDOj2hAEcff+/dHDhkikkn/4uA+uWCkqLpk6e+6+bVuGjBm/e+ummZMnzQtb5u7mpsPl/v7HLplMOm3iBBarvj9kMrOyl61eu3ppmHpllUCoUyOwwmGzGxkb5+S8trWtTvg9bNAAawuLUZMm7wvfYmVlCQAMOt3Ho8OO/Qe9PTpQbXy9PE6ePf86N9etWTOqJq+gUIfL1dPl1XOGCCGEEEIINYhvNPRAK7IAACAASURBVLAi5EtSE/JFVdI9v0YUveGHTvOl098tAmnW1rpZW+vzex9zuKxhM/zMrPUBoKxYcPVw7MDvvbctvj5osrdUoji149GACZ5vMsp6hrpnvSxp7WPv2sbq/rUXwSPaHdp0Z9z8rpvmXQYAuUwpEciZTOaeVTcLcipMrfWpbUEKqaI4nz96bhdLO0P1uWmxGDp6nLKiqppHFOnocvy+c716JFYskDi2tNTSosffz9I30mnp1biyTMRia3G4GFhB6GtSVFyy+8ChopKS9SuXXbhyBQC+Hzt60dIVXh3ahQ7oz9PRSUxKZnM4TRzsk1NSYhMSVUcgj5o0BQCo45Yj793fuGVbreOrbwVSX7EybuoMGg2GDhoAAHkFhdQPpYPHjg8bNIDL1abT6XkFBS2bNz+4c5tQJBozefrKxYv2Hj66+8DB78eNqc97nb98dcuOnb/Mm9OutTsAVFRW8nR0CIK8HXXP0tKiZntfb6879x+MsH23mWjsqBEiiXTUpCl7t22xsbYCAD9f72Wr1m74tfp8orbu7vN+WdK+bRs6vXp3ZNT9+z5emutrEEIIIYQQ+tS+0cDK1WPxPF3OyB8DODpa96++0DgPiBIyuoPqurSw6vKhmG79WwGAXKaUiuVFb/gkQRa94TOZDF0DzT/AqkuJzXVqaaHNY42Z1yXzRVF0RKp1E2NRlYxfLvpuWFuNqArFsYV5WlJBh861nP3s+52rnhH38a1Xt84maXGYbh0ae/WwAYC0Z/lNmpv93e+AEPqMTp+/8OftO6OHD/Fo105VaWtjvWvLpmsRN2fNW9SzWxeeLi+waxfqluq4ZRUqx0qAr0+Arw/URn0rEOXcpcu7DhyyNDO3tbau5PP7DBlOo9H6BAcBwI/TplBtRgweuGzVOplcDgBsNjvA19vczHT+rOoTlE2MTQaN+kt4hToViCCqk08dP3323qPo/dvDVRt5+g0bWVhUDABNHOy3rltTc54jQwdNmTN36KABDAZDdaLQtInjpk0cp2oT3KN7cI/uqiKLpaW+7UhJEAeOndiwclmt3wEhhBBCCKFPhyYUy2q9kV9SaWGiX1e3/JJKK9NaIgL/poS4px41Nv/XFB0d3ap1uw82A4DDv93t2r+VKpEKhSTh2rE4Qkl4dXemlpA8vPHyZfwbBpPRuY+bgC9OSy4wtdJ/eju91jENTXR09DgdezV7citNLJKRJEkSJNBoCrmSRqORJEkQpGtrK/XzgwCgpIB/IvzhpLDu6uto3oMgyD+W3Og33pNaXIPQJ/KmqJzDeheNffk8saOf32ecT4O7cDVCplAM6BX44aaohpo5VlQIglAolADwnp1E4Tt3yxWKGd9PrKvB+23ZsUsuV9SaaOZLUM4Xcjksdr03UiFUT8VlfCMDHoNeS1Z7hD6akiDKKgSNjPQ+90TQf41EJpdIZAZ6mA0NNbBTF66xWMzegV0/3PRD7kZFeXp61XX3PUGSr3jFiq6uXnR0dH2a1XPAYT90rFlJo0HPIa3Va7y6N/Xq/u40n6buVgDQPsBRs+dfdR3Qsp7TAAATc70WHWzuXHzeKaR5fdpHXU5p6m6FURWE0GdkaGBQa1QFAOh0Oov1gV/8Jo8f+0+ePnXCuA83QgghhBBC6BP4igMrDo7On3sKn1DH4Gb1b+zf6280RgghhBBCCCGEUEP5+MAKh8VowHkghBBCCCGEEEIIfXU+84qV5ORkgUDwwWY8Hq9583ptikEIIYQQQgghhBD613zmwIpAIHBxcflgsxcvXrznbsSdhwDQ1d/rxu0HTCajs9+7jLYkSV6/db+zn4d6xsRTF25YWZh6tXf/BxNHCCGEEEIIIYQQ+tyBFQDQ19f/6ZfVWa/f1HrXzsZqzdK5dfU9ce6as6Pdhau3AaCrv9e5KzfZbFZnPw+5XHHt1j1fjzZlFZVL1oZv3X107ZLZLk72VK99R895tXfHwApCCCGEEEIIIYT+oc8fWAGArNe5g/sG1Xrr+NnL7+m458jZfkFdASAjJ3fH/pMpqRk2Vuabdhw6df46nU5nMhg9u/pdOLRl2rwVJ89fN2tkTPUqr6hMevFqx/6TAMBms0aFhjT0CyGEEEIIIYQQQuib8EUEVkgS5ApFXbfqo6S0POpRTH5hcV5BUUVl1fQJw92aOZdXVL5Kz1YSxNGd65JfpPX/3w9WFmYsllZllSAtI6e8gs/nC2RyOQZWEEKfy7Q58xKfJbHYLI36wqLixIdRNdv7BwZfPHlMT5enUX/7btTRk2d+mjnN0cFh++69SoKYMn7si9RXqzZs6h8S3KtnoKrlgiXL+of0auvuDgB5+QULlizfHb6ZQf/LWcjT58ybOnGcs6MjACQmJ+/Ye2DLutW1zn/D1m1cDmfS2NF1veDRk6depmWEzf/pfV/hr1r7+p88sNfRwaH+XRBCCCGEEPqMGjKwEnHnIZXuRF1Xf6+u/l7v70iSpKLOwEqdkZXkl+lVAmF0TGJ+YbE2h2NkqE+SZJeOnuFrfwaAs5dvLlq5uXuA1/XbDyaOGtjRuz0AbF2zyNXZIXjIZK/27gtnTdh/7PzvOw//vZdECKEaCKXyccTlktzXrTp2sXH6cN4odauWLvbq0L56HIIYN/WHretX+wUGUzWxCQnjpswwNjaiimUVFf2GjqDRaQBQWcmfO3N6/5DeANCpox+LxZoftjx8wxqqZUZm1sKlyyeNHd2tU4D644J79ti8bcf+P8IBIHz3nqAeXTWiKgAwesTQ3QcOr166WC6Xh61cs3DOTPW7y9ducGhsO3TQAI1eB48ez80vmD9rhnqlUqlkMOp1hNz23XuFItGP06bUvDVl1hxLS4uFs2dRxW279hw5eSrq+hWqeOPW7eVr1g3sEwI02rSJ4+vzLIQQQgghhBpQQwZWqACKemylPlEVAAASFHJlXbfq8ux5qlAoSs96baCva9rImEajWZg1SknNoPb4RNx56ORgu37ZXJeDJ69GRLVp2QwAzlz6s5GxkWorUGzi87/1ggghVKuEqJuPr18EgJxXzycu30QSBJOluQjlPabPmTf9+wmODg7XIm6amTbS1tZWv9u6VcvdWzdT1/6BwWeOHKRWrCxfu0G9mY+nh4/nu9TdDvZ2pw/tVxWXrFoTG5+oKoaEDqcuniU9P3T8FAC0aOa64peFN+/cXRC2zMTEGACCBoZSbX5ZsaqkpHRl2M9d/DvW/6UoSiXBrEdg5XXum7OXrlw6caTWu/6+PodPnFIVHz15KpFK0zIyqFUtsQmJ3h4ek8eP7RU6LKh7Nwd7u787SYQQQgghhP6JBt4KpB5bqW9UBYAEss6tQHVHVkL79gzt21NVTExOPXbmSnZu3oVrtwFAT5c3e+poOp3WP7ibo72tgb4uAETef8JmsfgCYUbW66oqYXkl/++8HEIIvVNRVCiTigGAZ2CckVwds1DIZIfXLakoKjAyt/TrPbA0/41cJnXzDuDq6gEAkGRFcSFJAkEqCaWCJEipWFRRXNjN13PyzNnhvy7ZvmtP2I/Ti15nkSRZmJOZlZL0NDaurCDveXSUiaUNABBKZcmbHIkOFwDEAj6/rCTpQaSwqurn33cRhFKpkBNKgprJ6VOnOFwduVwmFIo3zZ8R3N5tRK/uPD0D1fwVCrlULOaXFIuEVQDA0eYmPbgj4ld1DfBfsXiRxssuXLK8/l/maVz8+GnV61aUSgJI8sTZs1SRJIGno3PvxhWNLgePnxjcr4+WlhbUxs/Ha+nqtRWVlQb6+mKJJD0zy9fL62lsHBVYiYlLGDUslMFgDBvQf//R40sW1JnvHCGEEEIIoU+h4XOsqIIp9YyqwMduBYq8/yQ1LUtVfBqf/Dg2cfKYIaqa+Gcvmjra/Rn5IGxN+PplPwHA5l8X4FYghNB7SMXCYxtX0OkMI3OLqrISmUTCLytRKpW6BkZGZhbpz2JpdLq+iWlZQZ5GRxqN5tSqXWr8k4qiAgAoK8g7v2MTdSsvI63v97MAIOriqbjIG+q93qS/vnOm2FKfZ8Ykhk+aZqarfe/4HgBQyGXHf1sJAAV8UUZewcR5i6n25SLpyElTaDQaAAilck97s6pnhgAQ7Gxa6+tI5IqTsekPr50HgH2PXuhyqtfR8MWyXm52BXyRglC6Wzc6GP1yhEdTAMiuEGpZOb3/E+nr6e46cHDXgYMAIBAIaTTaibPnAEAkEocEBwFAu9bucffuUI03bt2uzWFNGjuGKubkvB4zZXrNMe/efxC+fq16DUEQ88OWFRQWbtu43sLMzKlJkyexcd06BcTExbd1b+Xr2eH+o8ehA/qLROJX6ek+Hh0AwN/Xe88h/JGOEEIIIYT+bZ8keW39QyoqdQVW3iP+WUrEnUfUdUFRSZVACADrw/c1sbOhv00Z8F23jjejom2tLexsLP/u+Aihb1BhVgazIAsACrLTVZUHjNaADOA1gMEgAAAZgFFtnXMAjAbWUl8KK5aXA8BE2UMAYGtztXX1gCRZbA4zvdjI1MK0kVEXU6vEcxHW5mam1o0BgEZ7aWrdWIvN0QWmfblkiG8bKsq88ezNcYH+HBYTAK7GPNc11LVu4sTR4RmambM52iZWNvpGJnSmVkVxYVzkDVEVXyCWMFmv23cLystIY8Wmfx/ciZrRsbtPjcwsZRwBsFgdugYciUl3bt0hNe4xqSRu3b2n2gSkUlJS2jmgeh/QtInjValM1JPXUjlWNDoWFBZ6tm+rKsoUchaHrdFGJpPn5RfY2zVWr1y6el1Rccn2TRu0ORwA8Pf1fhob361TwKMnMb5eHj6enpu37QCA+KRnLk5OhgYGAGBtZVVRUSkQCnk6OrX940EIIYQQQuiT+EJOBap7K1DdK1Z+mDTyh0kjZTL5niNntu4+6urskJmdq6fLs7EyD5s7xcKsEQCIxOLomETVjiHMsYIQ+hASAFzaeprZ2ilkMj2TRiRJHrjUUGOTADBy/nJtni5VcfXl5F6jJ7k6Oy9ZtaZ3r6C7Ufcnz57b3NV1/YXbobMWAUBsQsK95xmDZy6k2m+78ajflNlUjpW0tRtcnR37hfQGgI1bt0dG3av5QCWhZLE5Xj37AMD6sxHnn2VT9YVVosAR42LjE0RikWdgCPu3nYEjxktFQniZPGP+osYuLT7i5UYMGVyzMv5Z0tiRw1RFqVTKZXM02vAFVbo8HrUMh7J+c7hEKt322zoOuzoK4+/rvXTVOgB49PjJ0IH9zc1MDQwMMjKzYuMTfb09VR319HT5VQIMrCCEEEIIoX/TFxFYsW9sE/XwaV236upVXFJ25nLEwRMXtZjM8DU/p2Zk79h/4tiudfOWbuwxYEJQ9469AzuVV/JlMrm/T/WJGzfvRrNYWrq6vPIK/pnLEXy+4JO8D0Loq0XFcm2cXFw7+Kgqn7p/5GgSoWDHzzM5XO6E5ZsAYMciEgBALYJQWFxsYmT0OCYmJj7h1IF993x9Zi345dTBveqDxCUkdgvpR12rnwoEAG3dW1IXM6dMmjllUs0JlFdU9Hmbp5bDYR/du5O6njxzTs3GVCIYkaCKKs5e+Evf3kE+Hh4azToHh5zYv8fE2LjWZ9259i4KFXnvPofNpo5tpghFIi6Xq9GRp6MjEArVa8zNTe9HPy4rK7e0MKdqWrZoUVxSkp2dI1PIqUpfL88nsbExcQk/TJmo6liFURWEEEIIIfSv+yICKxtWLPi7XQiC3Lr76MOnCd+PHjywdw8WSys1IxsArCzMDm5bdS869vDJS2FrwkP79bSyMOvQ2i01PQveHresGgRzrCCEaiABAOi0DzWrFxqdDn9ZeUcCgGppRll5hUQi5enoLF65+tfFP7NYWp39O8bEJ95/FM3T0Xmd+2bDlvARQwbVdSoQADyOiVm7acucGVPrMxmJRDpkdPUWnqyc7JoNpCT9THxG+x6lIaHDd2/dNHPypHlhy9zd3HS43N//2CWTSadNnMBi1Z5ftqbMrOxlq9euXhqmXlklEOrUCKxw2OxGxsY5Oa9tbasj6cMGDbC2sBg1afK+8C1WVpYAwKDTfTw67Nh/0NujA9XG18vj5Nnzr3Nz3Zo1o2ryCgp1uFzVx0EIIYQQQujf8ZkDK3p6etHR0fVpplFDp9PC5k5Rrxk7rN/YYdV/1PX1aOPr0Ya6HjW4D51Oa+Hq9DL6ssYgo0JDRoWGfOTUEUL/SdUxkAYKrNBoAEAS1YNSERZVYOXPW7c6+/slJid37tjRvaUbVUlFSY6cOB314KFSqWzTqpUqqgIAHG3t3De5zVxcAECpVN6Ous9msSLv3d+4ZVutE1AS706yV1+xMm7qDBoNhg4aAAB5BYV0Bh0A7sY9a2FhTMildDo9r6CgZfPmB3duE4pEYyZPX7l40d7DR3cfOPj9uDH1efHzl69u2bHzl3lz2rV2B4CKykqejg5BkLej7llaWtRs7+vtdef+gxG27zYTjR01QiSRjpo0Ze+2LTbWVgDg5+u9bNXaDb9Wn0/U1t193i9L2rdto0qqFXX/vo+X5voahBBCCCGEPrXPHFhxdXX91I+gN9BfnhFC3wLyr4tK/iEa7S8rVt5GWKoHf5mWPmb4UGsrK4927TQ6jhgyaM6ixYvnaW7YmTRm1OyfwyRiMTVJczOzNUvDrCwtAnx9oDbqW4Eo5y5d3nXgkKWZua21dSWf32fIcBqN1ic4CABGD+r357F9IkHViMEDl61aJ5PLAYDNZgf4epubmc6fVX2CsomxyaBRfwmvUKcCEW/jR8dPn733KHr/9nDVRp5+w0YWFhUDQBMH+63r1tSc58jQQVPmzB06aACDwVCdKDRt4rhpE8ep2gT36B7co7uqyGJpqW87UhLEgWMnNqxcVut3QAghhBBC6NP5+MCKRKb8cCOEEPoKNVxghQYAJElQxeqozdto7y9za0l0QunWKSDm7i0Gg6FR37dXcN9ewfWfgKGBgSr6cOvSeQDoExxEhVEAQFtb+/blC6rGHJ4uAEgEVf1C/9cvpFddY57Yv7vWelUQZ3D/voP791W/FXHhrEKhBIC6dhI52Nv16tF9y45dM76fWGuDD9q2a0/XgICmTh84KxohhBBCCKEG90XkWPk4aakvhMIPZ5/V0eE5Orv8C/NBCP0XkA26YoXKsaKxFah++4xqRlU+NQ5XBwBEVfyP664exNFAp9NZLPr7u08eP/bjnkuZOmHchxshhBBCCCH0CXzFgRWhUODi8uGIyYsXL/6FySCE/ks+0YoVIBty8AanxWIBgFKh+NwTQQghhBBC6GvygT8hfuH06yDiV7CYDOr6/SNcO/BH8etsALi6L7w0L1f9lkQoOLdtXcmbHPXKY+vCRFWV6jWZzxMu7txUWpAHADERl5/cuAQApXm557etT439S17em8f25WekUddV5aXnt60nCQL+6uq+bSX5b6jrwpzMq3vD65r5wytnYyI00/Gqe/Yg8s7pQ+9pUNMf86dQL4LQN6s6H0oDB1ZUK1YIgIZKjPsJ/HW2CCGEEEIIofr4ugMrtSII4vCWDevmzlAo5O9pdmTN4pqVVeWlD6+cvXl8H0kQHB2eb0jo3XNHpe/dcGTfrFUr/263ju9VBVzKi/Ijju918+3s3OYv51M4t/WIvn6Oun4acdmxdQcaXfP7t/bvHh95HQCUSsWd04fc/bur3406e/TZg9s155AYFXH//AmNSoJQ0uj12koQE3H5weUztd66smdL1NljquLTPy/tWTJbVcx4Frt3yezo6+ejr1+orTdCX6uGXrFCUjuM3q5Y+UJ/8NIwsIIQQgghhNDf9xVvBapL4uMHRXm5Hb/rzWTWniVRw+3Th3h6+jQ6/eaJfbr6Rm5+Xawdm1K3TCyt+02ZW/w6+9zKBTr6hgBQVVZydus6Gp0uFQtbdezaplMgANg6N7N1bqYa0NDUYvDMn1XFO2cO52e8UhWPrQujLgqzM57duwkAprb2nQeNykyOv3lsH1dXH9SCPrdPHRRVVXYJ/Z99c/e//SEIgl4jcFNTZWlxypOHQ34Kq/VuY9eWSWqhnNy0F0q5rKww38jMAgDyMtNtnJu179br2Low59btDU1rOUUVoa8M+ZeDe/4pGg1oNCpWQXu7YuWL3QpEJX8hAQMrCCGEEEII/Q3/kcAKSZLU7yoEQUScPanFYgV8F/LBXgRBkISyXZeePAPjmJuXvYMHWDu6AEDGszixUFBRXKjFYrXt+h0AWNg1CR4/AwCOrQvrPXEmV1c/MSpCoVCQBHF8w1KNYdMTn1JTkohEoxev9e83rJ5vYd/Cvcvg/2lU3jy+r57dASAv49XFnb9R1yRBkADJj+5W3yNBi8MZE7Zeo8uzqFstvPwYjNr/k9C4WYs7Z49IhQK2Dk8hk5UV5ts2bZ6X/pIKrORnprp37Ean01v4BCTcvRkwYHitgyD0FakOqzTcMe00Go0kSepnVMPuM2pwuGIFIYQQQgihj/DVB1YElRWn9/5h5+zi/10IqC1X4ekbvKfX8+gosbDq6Jpf2Fzu8+h7OvqGDKaWTCwCAJIk36S9MLa08QgMeXDpVNKDSEu7Os/vpNHpobPDar0lEQqOrltCXe9ePEvPyJi65pcW95k0Oy/rlVwqbdMpcO+SOaMXr63ny7K4OrE3r8fevA4AcqkYaLSkh1EAoJBLXNp6A4Clg9PEX7dSjR9dOctksdp1rT5XtaKk8ML232qOmf3i2XdjpqjXkCR589heQUVZ0JhpPH0jE3PLNxmvHNxa52W+srB3snFu/jr1eQvvALlUWpafZ+PcDADsXN3ib9+o51sg9GX7Gwf31AeNRiOr16rQybc1f3eQ2ISEY6fOrFm2BADEEkn3kH5R16801AxV3k4MAysIIYQQQgj9DV99YIXF0X6d/ir9+bN2fp20dXj1XK7SzMOvmYefes2b9JcPLp9+fP0CjUbTMzbtEBjC1NLq2HcIABS/zs7PTqe28FSWFp/btoFOp0lEopZ+nes5SSaTNXDGQur6yp4tdTXLTIo/kq2Z+UVUVenQonofkEeP3h49elPXD6+cZbFYbbsGAUBiVERVWZlGR0FlObUAh6JUKJkszb1RSoWiqrzUsJG5euXdM4eFlRXBY6czWSwAsHVtmZeR6uDWOvfVC9umzW1dmkdfOw8ABTkZxlbWHB0eAOgZNZKIhDKJmMXRrs8HQejL1dAH91QvAyEIYLw9y7mOllt37uZqc0YPr2WNW0TkXTtb2+oJEiSdRudXCRavXLV+xVJqx9/tu1FHT575aeY0RweH7bv3KgliyvixL1JfrdqwqX9IcK+egaqhFixZ1j+kV1t3dwDIyy9YsGT57vDNDGrbYPVUyelz5k2dOM7Z0REAEpOTd+w9sGXd6lrnvGHrNi6HM2ns6Lpe/+jJUy/TMsLm//TBD6XS2tf/5IG9jg4O9e+CEEIIIYTQZ/T1B1bY7MBBw07s2HLj9DF7l2b1Wa5SU/ydGwAwcPoCjfrM5wmF2ZlNWrS2aFz7ViAAeHTlbNbzhJpjqi+nVyhkp39fRV2XFxfWOgf75u7jltWyoqQ+Wvp1rVlZkJXhHtBDVSTkcipQok4mEWlpc9U3Jjy6fFohlweNncrUqm5s5+J29+xhAMhNS3HzCeDpG2rr6JQX5ednptk2baHqyNbmYmAF/QeQ0MC7dagc1e/y1/518LWbtjg7NgkJ6qnR6/jps2mZmQtnz6KKNyPvhq9fQ10TJEFn0PV0eTpc7s59ByaO+R8AdOrox2Kx5octD99Q3SwjM2vh0uWTxo7u1ilAfeTgnj02b9ux/49wAAjfvSeoR1fG22RMqq1Ao0cM3X3g8Oqli+VyedjKNQvnzFQfYfnaDQ6NbYcOGqAx54NHj+fmF8yfNUO9UqlUMhj1yqK9ffdeoUj047QpNW9NmTXH0tJC9TW27dpz5OQp1ZqdG7duL1+zbmCfEKDRpk0cX59nIYQQQggh1IC++sAKALT1Dbh/48rDm9cf3rxez+wq0dfOZybFUdcyqVRQUQYASQ/uMLWq13RYO7n6hgzOTIqnkom8h+d3fT2/61uzXn0rEJPJ6j9tHnX9nhUrKjcO7XTt4GOjlhCXsn/ZvIE/zKcS3NZ8lvqWoqyUZ0wtpomFlapGJpNosdkaHbXYHLlErF7DMzR6/fK5WFCla1i9d8mssb2AX1lRXEgolFSlTdMWb9JS8zNeefZ89+JSiUiLzfngqyH0pftEK1ZIstYEK8MGDxwxfqKWFvO77t1UlSfPntt39Nju3zdRxReprwz09Zo42FNFQlmdl/qnH6YvCFtKvE1T7ePp4eP57iQyB3u704f2q4pLVq2JjU9UFUNCqzMiPUt6fuj4KQBo0cx17pQJWaVVkY9eWsRnAEDQwFCqzS8rVpWUlK4M+7mLf8e/+/pKJcGsR2Dlde6bs5euXDpxpNa7/r4+h0+cUhUfPXkqkUrTMjKoVS2xCYneHh6Tx4/tFTosqHs3B3u7vztJhBBCCCGE/on/QmCFRqP1Hj5m2/JFAODVNbA+y1U8AkM8AkMAoCT/zf1zx6ydXEiCEPIrOw8eydM3otqQJJmd8szdv5tS9r5jm+vjgytWhPyKK/vC+0z88fTvv/aeONPzu743j+01a+zAYnMeX7+gUCg8evRmMOv7D6u8qODu6cNdh45Vr5RJxCyWZuCDqcXi8vQrSgoNTMyomhbenfQMjc9tWx8yaZaekQkA0Oh0G+dmsbevWb8N9DR2aZ78KKqypNjU1o6qEVSUabE4bG1uPWeI0BeMhAYOrNABgCTIWhOsWJqbbVm/Zs3G37t37kTVlJSWXrx648D2rY1MTKiafYePOjs5qroQJEGn0QBAT5e3Zf0aAFASRL+hIzWee+PmbQBQEsoqftWda5cWz/vwZhx+WQkAOFkYHz95TOPWwiXL6/vCAE/j4sdPq163olQSQJInzp6liiQJPB2dezc0E8QcPH5icL8+Wlq1ogJbogAAIABJREFUH+Xm5+O1dPXaispKA319sUSSnpnl6+X1NDaOCqzExCWMGhbKYDCGDei//+jxJQvm1n+qCCGEEEII/XP/hcAKANg3dfXq0iM9Jak+y1UoQn5F3O3rQn5F9xETXsY8BIB23YJuHdtv7ezawsufxdEuzM5karGNzCyLX2fnZ6WrjkA+t20DAFDHLWelPHt0+XSt46tvBVJfsXJhx28kgJt3JwAQVJRRf2pOiLrV0qeTFptNp9OrysvMbO37Tp4jk0ou/LGhc+johMg/425fa9ctuD7v9TLm4ePrFzv2H2bp4AQAUqFAi6NNkmTW80RdI5Oa7Ru7Ns9JeWbgZ6aqad0pUC6TnQtfH/L9LH3jRgBg5+p258yR7iMmUA0s7J3+PLLHqomz6lfErOfPbJs2r8/0EPrSvY1/NNR4b1esENVnLddo4OrsvHfb76qiibHxgR3hquLr3DdXbvwZEvzdrv0HTp2/CABKhaKwqDiw30CqQavmzVcvCzt/7FCtTy+vqOjzdnGKd9dAK0vLt8Pm7tu+NTY+QSQWjRs10j8w+M61S9UxoA/lrtXX09114OCuAwcBQCAQ0mi0E2fPAYBIJA4JDgKAdq3d4+7doRpv3Lpdm8OaNHYMVczJeT1myvSaY969/yB8/V/SeBMEMT9sWUFh4baN6y3MzJyaNHkSG9etU0BMXHxb91a+nh3uP3ocOqC/SCR+lZ7u49EBAPx9vfccOvyB2SOEEEIIIdTQ/iOBFQDo+78J9W/8PPpeZlJcK//u1o5NVZX6xqa9J/yQlhhz/eAOx1bt2Npcx1ZtqVuq45ZVqBwrdq5udq5utT5CfSsQ5cWTB3GR13kGRvomjaQi4bH1SwFoLu28AcA7qB/Vxs23850zRwiFHAAYLJadqxtP39AnZBB1l6uvd/K3X9XHpE4Fon5hA4Dkh3dyXib3+f5H1UaeYxuWC/nlAGBkZtlz9OSa82zp1+Xq3m0tfDrT6XTViUIdevTu8DZLLgA4te7g1LqDqshgMtW3HZEEkXjvVvfhmNoA/ReQNIAa60oKDn38aqwQVwCAijPUL/zDqOAFZfHK1Q+iowFAJpUJRSJDQwOSIDdu2WZmZko1aNOqFZvNDvD1AYBxo0aOGzUSAB4+fjJh+sxDu/4wMTL6WzPhcNgnD+yhrifPnFNLCxoAwKuCEtUmIJWSktLOAdX7gKZNHK9KZaKevJbKsaLRsaCw0LN9W1VRppCzOJp7EmUyeV5+gb1dY/XKpavXFRWXbN+0QZvDAQB/X++nsfHdOgU8ehLj6+Xh4+m5edsOAIhPeubi5GRoYAAA1lZWFRWVAqGQp6NTz2+CEEIIIYS+XsK8vKKrFwUJL4y+C/q8M/mKAyu6unrR0dH1aVazspmHbzMPX1XR3b979RWN5tiqnWOrdlTJwa01ADSyaawRVYE68sWq4+jwVNGHUT+vAgCX9t4u7b2rb7PYo36u5ZQN1w6+rh18a9ZTaqbXpaiCOM29/Jt7+avfGrnoV0KpBIC6dhIZmlo4tWn/5PpFj571Xeyj4UnEZYcW7iaW1h/XHaEvy3sP7vnnaPR3Y6s2rVy6fuNh9JMVvyzkVwn6DBn25/kzqjZ7Dx12CPCLiLyrqol+GmNrY33zduTg/v1UlRu3bo+MulfzcUpCqbqWSKRDRlcHRLJysmuZG41mZ6w7zcFzTL3PgFc3YsjgmpXxz5LGjnx3zpFUKuXWSMbEF1Tp8njqwaz1m8MlUum239Zx3maG8vf1XrpqHQA8evxk6MD+5mamBgYGGZlZsfGJvt6eqo56err8KgEGVhBCCCGE/sMqU1+W3LjKSErWrxIYAnC5f+/smk/hKw6sODg6f+4pfCnUgzgaaDTaB5OztO/W6588vUP3f9QdoS+R2roSADAfLvrokXYt/lFUxR8bto7F4UDs1FqDNmnpGQ6NbWvtPnr4sHsPH6mKfH7V+ctXdm/ZPGXO3N5B31GrOQBg5pRJM6dMqtldfSsQh8M+uncndV3ripW3W4Gq9wLNXvhL395BPh4eGs06B4ec2L/HxNi41mfduXZJVRN57z6HzaaObaYIRSIuV3P5D09HRyAUqteYm5vej35cVlZuaVF9GHzLFi2KS0qys3NkCjlV6evl+SQ2NiYu4YcpE1UdqzCqghBCCCH0n0QQJfExFRE32KlpumIJ9f9ECRqt3EBPaGrz2U9R+fjACodVrxM0EULoK2JSzreSyBlvcknrxjTtBjg+XJVjpa7zhvj8qnOXrhzauU2j/k1e/q/rN255e8oyACgJYt7ipeNGjnCwtxvQK3jpqrUrFy+qf57dD65YKSktOxOfMdjLLSR0+O6tm2ZOnjQvbJm7m5sOl/v7H7tkMum0iRNYrNrzy9aUmZW9bPXa1UvD1CurBEKdGoEVDpvdyNg4J+e1ra0NVTNs0ABrC4tRkybvC99iZWUJAAw63cejw479B709qrcl+np5nDx7/nVurluz6rzaeQWFOlyuni6vnjNECCGEEEJfOFKhKIyKFETd5WZkcuUKKmmogkbjmxoz2rU37/GdkbFJ7IVrn3mWX/WKleTkZIFA8MFmPB6veXPMq4oQqhc9gdBLJIWduyt37qabmjJsbBk2NnRra6atLd3cAupxcrAGKkE1SZLVuZD+GgZ5lZ6+aNnK6RPHW1tZAYAWkyEUisRisba2dmJyslD07jR0gVD487KVdna2wwYPBIDRI4bNWbT45+W/LpwzK/ppzMYtmnEZivpWIPUVK+OmzqDRYOigAaRY/OZZEo0kFM+Tj+4/1NnEwEkouS4WZV++1NTUdKmn+//Zu+/wpqo2AODvndlNuncpHayyVymUJQiiKBsRZG/5AEEQFJUlylZUQJC9lyKKCA42QhktIHvTltI9snPn98dN09CmpULQFs7v4fme5Nxzzz03X02bN+95z/0Na2YfODSxTYsfLl5Z+O74txrV40ym5K0bDQoFABRcSLJR1F1gAEBvtfIWy93VKwDg4I3bm84mjY5v5p2YcDcxwWCzKSlKEOHn4yc1BCn1cVbPS/vD4kVd6tQEAJHnU3/Y+ZKnLi3Qv9/bAz97o2OghwYAanDWZQcPTX25jXS6Ny+c/utk7aCA+4U3te/K9bo+niUHd4bhGKZQEnI5oVQTKiWpUhFKNU7T9qMkKfPypkqEfhDkiYkcZ8vLZfQFvNnCW4ycySzarLzVKkj/zGawWkWbTbTZwGrF2H+8CyEvCHocL9mOiYIoiJggYIIoiiIu8JggYIKAiQCCgIsiJv0DwAURg8fVrEaejoBhPIHzBMEThECSQJJiubd6LC8ME2kaKAooCqNpoGmMpnGFnPT0kgUEKkLClP4BeCk7ryEIglRAnMWS/ucB68mTmpRUOS9ICSkMjutDguSxsf4vv+KjqljfpVXiwIrRaKxRo8Zju127du1fmAyCIM+HXA/1HcEU7umLZ2UJmZlCZiZ77qz9GEkSwSG4tzceEOC8bRCu0xFhYXhwCK7TudhOSMpYEewrbJyL1367eu3V6zemf/B+rer2KtoKhaLbG537DRvF87xapRwxZKCj8+eLvmwe26RXt672i+L4/Nkz5n351dqNm98ZPlQqcMtducyeP+84RczOzklJ6fvXGf37kwFAKCjQvz/5l/TMjcmpATK556IFKTz/9uUbGEAnD7VxzqejAICiIaugJ8/O+W6t9AmPxrAWKkX06TNTAMBqgoOHfXl+4pZHdkM7kHQRAATAMFH0PHh4d4HxjNmy3Mcz4NYtuHULAAbfTc3ieACoSlPzgvw8Dx4u9iL1Z9gpt+/2z8ogAA5HhELSeQAYCzA2yAfOnpP6dAPoFh4EN2/AzRtSy94QPwABDh4GAB5g770HswN9Sw5eNhGAd3rKAQgYMDgu4BiPPy6OhuMcTQkKhUjTUGZ+E88LuFKprF3b0UIo5JTOk/bykXl70yo1uPpsjFQ0ttxc473b1vSHgsUimC0CYxNtNmAYkWFEhgGrBbPZMBuDMwzBciTHUYJACvaYBQZAVuq/upCnIgIvAHD/1eU5AD2AlSQEDOPL924jAqQ8m8mIBC7iuEAQIkmKOA4UCQQhUhTgxBN8e4GUl4wGisJlcoymcZUKl8kIpZLSeVIaD8rLR+7tRZSogIYg/wmmIC/911/Ys2c9MjLVgijFTswUaQ6voo5v6df6Jb+KGiPGTBbG5YGH2QWBPtrSTnuYXRAZ4mLv3n9TQkJCbInF//+0240tnwS37qcKrn5907SQdoNVgUW1ADhTwY0tn1R5bYwqqKiYy4Ulg2oNWUxpijbjuLf3G6+Ylh5V6wHA1dUTLVnJGE4AAKPPajrrd6zE3+UPDm3krMYqnUa7ns+mj0LaD1YGRAKAMeXqg8Obqvef47Jn8oGVBK0Ibtu/tFvLOLXblH4nout7pXUo6fQnL9ces1LpX7X8pyAvlNup2XK66HPB9SsXW7Vs+R/Ox+1++vWPSwnH1Pq0nmPfDwqLENIfcvfv86mpQkoKn5oiZGaWfTqmVGJaLeHr59z44M4NG8uG1W9EaDzOnTqCUVRsp65um7EgcFeuAIDIskLaA6Gg4B+PQBC4pyemUmNKpUBTd69fFiiyeqM4EMUrp48DgM43oJwj6Vl27Kmk9S2bljwkiCIvAgBQeKkLl7bdTeEE4e3IKqV1KNuWO8mcIA6IetzpPI/xPMayOMdhLIfzPMkXxVVIQSBEwB+747S78RiwBMGSJE9RvFwmKhSgVIBMhstdBGswmsJoGSaT43IZLlcQCjmhUGIUjZMuPpAQcqUiMIDWaFHgxhlnsVgz09n8fFav54x6zmgULRbBYhZtxf8iEixm0WgkCvSUySxnGEp4kp8NFsN4AucIQsRxnsBFkhQJAkhCoGiRpjEZjcnkmEKBKRQYTWP/MJHBamVkMsrlkkCMJHGKApLECQKjaZygcBmNkSRGEAQtw2gapygMx3FahlO0+7aYR4oTBYFnGM5k4gryWaOBMxkFo1F07/sMz4uiKFqtUqRPYFmw2USWxa0W3GIjbFaZjZHxgjuviDx3BAxjCJwjcJ6kRAIXiSeMA4sELlKUSNMgl2NyuUgSOFn0MZgXREHgqSfI2CIIXCYDksJoCqMoXC7HSRKnaEKhkN7NSjsPIyhSo5F56iiV5p++wSL/JmlzH/HCBW1uHlH4BmmQy5joKG279j6Nmpb9l8yun/bTNPnGK4/ZXqY8jh471qxZXGlHywiSvLg/XhcW9683cWOxRlt+RkbCHtaQG9H9fVKlDe887u6eL6oP+IxUuthaSOJdt82tbbPrjFlJqrSsuSBm1FKZzh8AEuf2lDpYspL//noopX5kY9Tcvw9LD1hTfq1hX6hD7TUCAlv2STu6Lar3NJFn7/y4sOrrj+xGdPenJQrfsIC4bsXm8PDELlteenjn/zk3igJfMqzj0oNDG3mrKayTi8qX1zd8IPMMCC+cRurB9Rkndzea9qP9Li4dvfvTF35NOgNA6MtDy3MtBKnoHHklBIEHh9DBRdtdiRYLn5oipKSIlqIVOoLJJJpMQkoK/yBVNBpFs1l4+NB5PCnKIiYkcAD1AAAYy5bNz2ryJEmEhtFxRb8MMI2GqFIFK+07QA8trtE4smysZvORj8bLFIoGw0cIgvDXtbMYjo/9/B/sEHTiKeb+0VOcCwCfPN3pRQSBMRhsudmcXu/Yyb40vMXCFhSwOTl8QT5wZX0XzT58SFgsBGcP4mAch4kCznIUz1M8T4hAcLyc48FqA8Pjl7iWnwhgBtBjmI0iWRnNKxSiWgUaDanzBFqGyegnGBMjSVKtJtUepEZNajxotas/VTGcUhetsfp3mDPS886d5qTwIssKNptgNIomE5hMuM2GWa0Ey1IMSwsCIdg3/6IB/tEUeRyzUCRPUZxCARQpkpRIURgtLb6QYTIZrtGQGg2p1pBeXrRWJ9N50lrdM/1TPitX76VTEyhwhjyOwDCmtAdsfm55OvOCaDRZtRo3FBorPg2OF1mGt1pFm5W3MVLal8gwIsOKLAP/elz7BSHyPHCcaLMCywHDYAyDcRzGsATLEjxHcQIpCLgoyjkeOB5s/3hNYgXHA0h7EAgYxmFQLGlLxDAexwWSFGhKoGkgcFH6q4kgRYLAKBIjKSBJTCbDaBlGEphMTnh4yAMD5EGhaIXd0yu4cT3nwD788hVpcx97o1rJx8R4v9wxtGZlKujx4gZWHO7sXkRpvDCCuPP9PFrrF9i8h0dkQ+mQMjAyZtQ3pgfXE+f3lnn4AoA1L/3yyrEYhnNWY2CLXkGt+2rCanvXaWt8cJ0xZIMgyLSFX1ZjuMAxBK0AAFVw9ZiR37i8+rX1U6UHuVeO3975Oa3xAoALi+15KHd+WMAYciN7feBVq9Q9mEsjCkJ5AivW3LTMc7/Wn7De5VFdjbiMk7sdT/W3EwXWZsm4p/APBwDD/YvaqMYh7QZd+HKQT732Cr8n/KoZQSoSEcDFgh4AwBQKMroaRJeyH5koCgUFQtoD8dEP2Ae3rTcX5LXt1I3k+KR9P9IUVbdFWzdOF5PJcB8fzNMTV6vxkFDsKT7KFtbZBZCq7boqtfv8w3Faq6W1pSZsPpk8vUkpp2UuS/8KAmsy2XKzrVlZbF4Om58vFBQIer1gNoNQIrLD86IgYCyLsSzGccBxOM/jHI+V7AlACAIuijQvkKJIMiwwLBhMkJntxvsSAKylHLIACAAcjgs4xhG4CJjoKqcGAAQMEylKpClBoQSZDHAMK/c3pSLPg8lEGIxKvV7GC+XcEUoAYAmcIwiOpniSEikSKEqQywHDigdBcAzXeVKBgfLgEFXVSKWvH8r9QSopnKY14VUBypWVzAsC5Bu9vEr9WhF53ggCYzIyuTlsXh6jL+CMhiervCTyPPAcbzIJFotgMoHVKrKM81CCKIqCSBD/8I1U+t3HccDzmCAAx+EcB4KACSLG87goQGnphBhG8BwuiKQgkqKIiyItAgi8i542BkwumsvAARQA2AicpSmOpgWaBrlMlMkxuRxTKjCVGlepCLWakMuxwpwdnKTUUdHKwKB/dqXnz6Ob+0jZBwJAvqcW6tXz7dS5SkjofzzDJ/JCB1ZEgRcFPrjN27TO78HhjWGdRmsjGwJA7uWjnKnAkp2K07KQtv0BwKNKnRqDF4DTUqCHJ3aJnD1nOKzTKHP67dQ/1lZ7+1PHBzJtRIOkBX00oTHVB3xWWlQFAGoMnOt47BXTMrLn1GIdbu+aC+Wmv3vh2tpJhXcnAIiZp3+yPxWBkCsbT9tT7JT0E7v8Y9/ACNfRVs/qze7u+YIz60mlh8BazZn3tNWa6u+elwIr+nsXA+N7YzgRENft4YmdEd0mlX+qCFKhPUFAAcNwnQ7X6Yo1Z+xT5VsNYpOmuFKVdHSfQqWO7dvPPZN0Nwwv3MAIQJS+0n8BAyv/PhynNBpKo1FXeTbLMAXBlp9veZhmzUxnsrL43FwhN0c0GDDG9ULgx+B5AMAZBuc4nONJnidclT6VknhxUaQFAQQAKVXH9nQ38jgcjpnlMk6hECkKAESaBqUCVCpCrcE1Gkqnozy9aB9fuZePTKdD8REEQZAiOE5rPGiNBzyj30SFrAxrtTI6j3KGwd1JFATWYGAK8sVHv4oQGBur13MGPafX8yajyLAAACIvcrzIsiLDiBwHDAMsI3IcxvGYxYJzHGm10Qwj4wU5L8gtNrCU9zccA2AgcLNKxfl4E76+ZEAg7eNN6TxJhVPhfAyntFqZ1/NW+Mb15j44VuDrQzZqHNCps5eX12OGqNhe0MBK5pm9rKngwuL+pNIj8+xe2sMXJ2W8xQgAIAoFt5NUgVGhHYbe37cs/dSPHuF1Sxvn9vfzCm6d86haL6r3tNrvPLIrR2SvD6QHqX+szUos2v9J4FneYnBeGeTb+NWQlwZCOZAKddqRzWlHNgMAbzMDYBkJewCAZyy+DTsBgEfVek1n/S51Tj6wkqDkwS8NkJ5ac1KvrJpYcsz866eqD/j8kSZRuLXzc6Ygs/rAubTWT+kfob973iumlf7uRY/wurropgW3zvg368ozFnP6XV1UEwDwrN4s7ejW8twCglRw0rp35xKzT8meBgKCPRem9CIj/zkMpMCKPWUF3Po6IP8ZHJd5ecm8vCCm9uM7u5XAMExBPmc2cUYTZ9KLpXyjyJtNnNnMGwyC0SiaTfY/astPoZAFB6uiqnvXrOWD1s8jCIIgrmDPICNVYBhTSrI1M50ryGcNBsFkFswmwWwGsxlsNsxiwRkW44p+qdFWK8ULMl6Q6Q2gN8Cde45DxX5BMgCMVE2fIFiC4GW0QNOCQg5KFe7lRfr5K8LClGFVaa0HYDgA4AReYaMwLjf3sRG4IThIHtfcv31Hn+dlN8YX9E8QvyadpcogDvo7Sfd//TblzzUYYHLvYK8OQ3GSrvrGuwBgenDdcP/ShSWDAMCW8+DKd+OBIDizPrB5z8geU/R3zmee/QUArm+apr+VKPO2J3exhlzvui+Fdx4b0n5wSPvBjgsZU64k719Ra/iSkrPKvXzMmHy5WCNjyPUsXAcU+vJQRykT5+K1Uo2V4icWZGkL1zQBgMCxOCUr1kfgWFt+hsI3zLnxzp4vGH12jUHzcEoOAJ41munvXvCKaVVw+5wuuqmuWtOU31cBgDH5siowilRpAUDmFcSZ9bzNRMj+gwg0griTVGPFfePZoxVC4bZA7hzbzez5Kfa4CspYQZ4WTtPyR2s5IwiCIMhzA6dpTWSUJjLq8V0dBEF/97b+8iXm7m0hIxMzmwmrlWQYzKnAECGImChSgigVvpFzPJSorQ4ALIDzFxE8jtkInKNpVqmEgAAqPFxTM8ajRs3/KuDCFOQ9/PUX7swZj8ysRzb3qVpF3aqNf8s2/s/ddyHP2/08mYfHtgNAnTErirXnXT1hTLniFdNKU6V2GUuBJNX7zf576ahq/WbKPAMF1vr318OdYzc3t870j+3iEVG/tDl41Yr3mv7Lk80/sEXPko2G5MtBrfo4noocQ9DF/7virUZCrnJe9ZC8f4XA2moMnOuIwuiqx93d8wUA6G8nBsR1p7W+pEprybxvuPe3rlrR9h+kQsNZjCiwglR6mJvzSnAcBwBRFCtBqAJzWgr0wtZYQRAEQRAEeUZw3CMy2iMy+vE9BYExFNiyc2x5uWxeDldQwBv0XG6emJ9HFOgps0VmY8jCcAwuioQgKgUeWAuYLJCVA39fhp9/MQBYCZwjSZ4gRIoUSFKUyUSNBtfpcLkc6OJfujuQ3l6aqGqEpqjQEklR8nIUGnPe3EfrvLlP9Wq6tu2CGjV5jpfivqCBlZTfV+deOSY9FmwWW34GAKSf+hEv/PHSRjYK7zw298pxpV94eQfF8LCOw29t/7R6/8/u/vSFT4MOjn2LRUHQ37voKEFiTLmSNP9N6bHcN6zm4OKbbtzcNsuvUSdtdJNi7Ylze9YZs9J5s2cJZyq4sGRQow+LqszmXTuJU7S0bbOEt5lxunh1d0Km5G1m5xaZ1i//5hnWlC/tbQQA6tBajCHbmp0icKzUqIuO1d89r793Mazj8KI5WIyEHEVVkEqv8DeU+wIK9mhFJQisFNZYER3/W5EXLiEIgiAIgjy3cJzWetJaT015OguCLT/fmvHQkv7Q9iCVTU7GMzJker2K4eS8AHyxhJfiCx1cEgGct2PgAMwAVooEDPhSasyrLFYMwLG5T75GJdSq5d2hU2iNmuW5YmX3ggZWHGtqzOm37+392iOyoSjwrCEnsscU2rGtjyjkXz8V1PJNgS2rHBHPmK3Zqdc3TguM762NblJwJylpQR+v2q2lRTqS3MtHWWNu7pVjvg1fAQB1aK1iS4EYffb1jdNqDf/y0vLRtYYsDus4/NbOz9RhMYRMmfLHGpFlQl4e6rwJfNksWcl39yyO6v3I7qWc1UTIii9gwykZpfay5qTKve17yvrHdZN5BlxZOa7W8C9lnoEAgOG4LqrJg8ObddGNpT66ak0zz/xszXmgDqkhtdjyMwiZgpSryzlDBKnA3Bz+kMqUSMWkS44sCELP/oN7vNE5IMC/XetWAPDpgsXtWreMa1oUVzWbLWMnT/ngvXejIiIA4MKlSytWr58785Of9u078Ofhz6Z/FBoSfOjosa07f3h/wtioiIhvV6/lBWHM8KHXbtycu3hJjy6dX+/0imO0D2fO7tHl9Ub16wNA2sP0D2d+unrZV9JerY4aK+MmTx0+oJ8024uXL69cu+GbhfNc3t3ipcuVcvmooYNdHgWArTt3Xb91Z8YH75f/FWsQ33rnhrXSzSIIgiAIgiCPUVhPTfvo/sSsyWjNyuIMBk6fz5mMvMnE5eUJer2Qlwe20rb1A8JowgRBbjQ5/80q4wUcQMlKwRbO9ZkAPAZ6Tx1Wr55vp87hwSFPe1+VygsaWAEARp+ddnQro8+O7jM9O+k3APB8aeDtXXO1UY39m3UhZCpDyhWckin8wk0Pruvv/+3YAvnKd+MBQNpuGQCY/EyclnnWiGP0WdfWT2X0WaEdhmac2Xtz2yyfeu00VesJNnPyr8trDJp/f+/X1pwHxQqaiAIvCkL6iV0BzbsTtALDCFt+hjq0ZsyIr3mb+crqiVE9P0g7tj3t6JZyFrjNSjqQ+vuaiK7veVStBwCcWU/IlKIo5l/9S+YZULK/rnps3rVTzouJglr35Vnr5ZXjaw3/Uu4VBAC6Gs3u/vhFdN8ZUgdNeN1bOz71iGgAhYUt86+f0kU3LTE2glRC9kIo7gusFKaBFFbufGTkK9euR4RXiW3SaNbchcGBgXMXf3k/JeVc0vmwkGB/f7+O7dpWi4qas2DxkP79ZLRswtRpUye+CwBJFy/0HTbizW5dVyxZrFQqAKBtq5Y0TX8w49Nli+dLI9+5e2/arE9HDR38cts2zlfs3KnjV8tXrl+xDACWrV7zWsf2RGFOZmGNFXGy6oejAAAgAElEQVTwgL7rtm6vAsCLMOOz+dMmT3Ae4dMFiyOqhPXtXXwF4sat21Mfpn8wcbxzI8/zBPH4fd8B4NvVa01m83tjx5Q8NGbi5KCgwGmT7OW3l69as2XnrmMH9klPfzt46NP5C3t17QIYNnbk8JKnIwiCIAiCvIAolZpSue2bb9ZgMD98wBUUlNFHE13NW+dZRofn2AsaWMk880vu5aNBLd/0cCrvKvcOrjlkUc7fh25smeFdty0pV3vXaSsdcmy37OCoseLfrKt/7BuXv3uX9vAJaNZVVy0WMMw/tmv2+d8fHt9huH9J5LmwV0bqoptoRi9PO7r14fEdjCH37JwuIAiiKIAI3nXbRHSbLA0b0Lz73T1fCDwDADgp86wRR2t9wzv/TzpKabz/XjrCeRrSrkCFRTEhI+Gn/JsJtUZ85VjIc/GrIYw+GwAUfuHVB3xW8qUIbN7z+sZpAXHdMJxw7CgU2n5IaPshjj4+9dr71GvveIqTlPOyIykwFP3WjHK99AhSsYnuzljBMXuNFZe7Ap06c6Z50yZRERGeOm1QQMC6b5dKGSsKuXzBkq+nThi/+Jvll69dS8/I9PLUeXp6Lvzqm769e1SLilqz/BsCx88kJh4/eXrCmFEA0KJZbItmsY6RI6qGf79pvePpzLnzE89fdDzt0udt6cHfl65s2r4LAGrXqjnn4w/v5RgO3Ujdn/yZKAinsjMxHNf6+H0yZ252ds5nMz6Wcmr+EZ4XyHIEVlJSH+zeu2/vji0uj7aOb7F5xy7H01Nnzlpttlt37khZLYkXLjaPjX1n+NDX+/R7rcPLEVXD/+kkEQRBEARBkLJRGo1WU+O/nkXFVYkDKx4eHgkJCeXpVrLRr8lrfk1eczwNbGmveAIY5l33Je+6L0nPvGJaAYAquHqNEmVQHqkXi+ExI75yPooRpG+jTr6NOjk3EnJVaIdhoR2GlTFbv8av+TV+rbSjJcvrSqQaKwDgH/uGf+wbzocaTtkh8DwAlLaSSOFXxad++9Q/1pY9sTI8OLjeM6alMjDy8V0RpOKz7wrk/hor9vItj4ZsDvx5ePDbbwHAkvlFu55nZWev2bhl6aL5OI5PGjdm0riiJI5V6zdcv3GzQG8QeB7HsMTzFzmO4wWhe98BxS7725+HAIAXeIPecGT/3ulTy7sYp6q3xw87tpoM+tUzJik1HsNmLgKAaTM/Lf8dn006P3ysPW+F5wUQxR277aFYUQS1SnX8t33FTtm4fceb3btSlOu3qZYt4mbNW5BfUKDTai1W6+279+Lj4s4mJkmBlXNJFwb260MQRL+ePdZv3T7zwynlnyqCIAiCIAiCPL1KHFipWfOFqIJTHqRK65xC8ggMx8nH1F4OaTfoaa7uvJk0gjwf3FljBS91u+WzSeevXLt28szZr1eualinTkhwUMLZczl5eT/+vLd2rZrTZn0aXqXK8IH9u/XtX6tGdQDIL9DH1Kg+48MpSRcv9Rk8DAC8dJ7TJk8kcHzPtk0ur56Xn9+1MDmleftXgoPs+8GnpKau+3Zp4vkLZot52MABrV/pfGT/XunOAUAsc7tlrYdm1YaNqzZsBACj0YRh2I7dPwKA2Wzp0vk1AGjcoH7S8SNS5y+WfquQ06OG2jPgkpNThowZV3LMoyf+Wrbokfi1IAgfzJidnpGx/ItFgf7+0ZGRZxKTXm7b5lzS+Ub168U3a3ri1Ok+PXuYzZabt2+3iG0KAK3jm6/ZtPlx/4cgCIIgCIIgiJs9eWDFyvBunAeCIEjF4CKgUPunIaV0LocqAFVg5aXPAWAEEM4jr9+yLbZx47gmjXt2eX3H9z+OHjakSljo/C+/XrLg8xax9kU9D9IeRlatuu7bpQBw/OSpX3/7g6KoebOmP8FE5HLZzg1rpMfvTJjsuhMGd3P0nXu9JQi8PicLw4kfevUBgOzsnJfa2NcBjR053FHKxLl4rVRjpdh46RkZzZo0cjxlOJaWF9/bj2HYtIfpVcOrODfOmrcwMyv72yWLFXI5ALSOb3428fzLbducOnMuPi62RbNmXy1fCQDnL/1dIzraU6cDgJDg4Pz8AqPJpFahHcoQBEEQBEGQf08lzli5deOayWR8bDeVSh1VDS0GQxCkXNy/3fKjnAMr9WrXKrouiNNmfpqalqb18Fi/edv6zdtu3737588/AsC95PtSHCQ3Ly+yanjihQsbt+74fOYnR46f2LP3166dO3Vo99IXS789fOx4ycvxQlEE3Gq1vTXYHhC5l3zf5fQivD3C42qOWbDcrNevnT1Fo/Ma/Inr/YBK6v/WmyUbz/99aeiAfo6nNptNKZMX66M3GjRqtfMrs+irZVabbfmXC+UyexSmdXzzWXMXAsCp02f69uoR4O+n0+nu3L2XeP5ifPNmjhM9PDR6gxEFVhAEQRAEQZB/UyUOrJhMxho1Hh8xuXbt2r8wGQRBnhcuSsxeemPNEw+3e/milJvXuo2eqPbw3Hj4Y+caK8MGDli1foP0GANszvSPtn+/mySJHl3eAIBeA+xpMuFhVZZ9sQAKM1YA4PS5xJ79B3Xu2GH2xx96e3kCwIQxo6QStsU4LwWSy2Vb134nPS4tYwXDcABBFERRFP64ntogysVCwpc6d9mxfo2Pt7fLa9mXFAEAwOHjJ+QyWbWoKEeLyWxWKovv+65WqYwmk3NLQIDfiYTTubl5QYH2vczq1q6dlZ19/34yw7FSY3xcszOJieeSLrw7ZqTjRAOKqiAIgiAIgiD/ukocWAEArVb7lCNknZylrd6H9qqWfWK6NmYApSuqwCrYCrJOzvSq9w7lWfSp4OGBYX6t5xNyL0dLzpkFnDGVoHUAwJnSAIBUBQEAzxSQygDv2Km8JTP33Nc+zadjeNGrnX1qjiIwVlXFvtUOZ3qYe3axV+MJoiAUXF7n02waAJby/auhPfaBKGb/NV1bZyjlUUU6UVd7EKkOFlgTZ0zjjA+Y/DtM7lUA3K91WV8sp3z/qn/7ZbQ2/ClfMQR5zrk9Y0XaFUjaBawc+zhv2fn94eN/AUBeXp7UUixjBQBqVq+24qsvCBy/cOnSmo2bJ4//X3km8tiMlcys7F2JNzvXrtKj/6Aln06PreJ35HqyyWxWKZVfr1jFMLaxI0fQtOv6siXdvXd/9rwF82bNcG40GE2qEoEVuUzm6+2dnJwSFhYqtfTr3TMkMHDgqHfWLfsmODgIAAgcbxHbdOX6jc1j7Tu7x8fF7ty9JyU1tU4te+JPWnqGSqn00LhtW0EEQRAEQRAEKY/KHVh5Gg/3Dwl8pfi30Jw5w3hrL2/L9W78Hi7Tetb/X27SEt/ms3GZi62FHLQxA+V+DQHAcPMHANBEdwcAa9YF051fAYBQ+GGUMu/8Uq+G40sbgVQFamMG55xZ5NfyM1HgDDd2aar1kg7pr2/jGT2pCSl2Su7peSKGswX3VFXa6+q/Q3mEuRxZf3Uzz5o96w4v+9Vwln9pHQDoag8q/ykI8tywF5h153bLhbsCYdLILnJAeL5owU7fXj1cZqywLHvg4KGEs+dwnLDZGOnQ5SvXOI47fPzEF98sd3l156VAzhkrw/43HsOgb++eAJCWnoETOABs3La9bogvReAYhqdlZGrkdL9WDQBgyDvjPpv+0drNW1dv2Dh6WLnKzez55ddvVn73ydTJjRvUB4D8ggK1SiUI4qFjx4OCAkv2j28ed+TEX/3DihYTDR3Y32y1DRw1Zu3yb0JDggGgZXzz2XMXLP7cvj9Ro/r1p34ys0mjhjhuf0mPnTjRIi625OAIgiAIgiAI8ky9uIEVh5zEL0i5N4YR2WcWUkpfdXR3uV996RCti/Bvu4TJvZG5rx+h8AUAzvQw49BEDMN5xuBRrYdHjT4AoL+6zXT3NwBgDckAwOTeAADemkfIPaVxvBqOzz45U2DNOFX8q1oHmU8t/zaLAMCr4bjc0ws00T0BAETRlnnRJ+5jDCMMt/aYU4+y+uTshM8Jmc43/lOQMl/8G5EKH1afTGurFhuTM6UZ7x4oGT8qmzamf/qBYaqwtlKODIK8WFxtivw0MBwHAFEURUGAUjZyTk598OMv+xLOnhs+aEDJjBVJ36EjRUGYMHZ09egoby/P3gMGiyJ4aDTTJk+IjoxsE9/C5dWdlwJJftz7y6oNm4L8A8JCQgr0+q5vvY1hWNfOrwHAe2PHLJ96lWVsfXt2W/jNt1npaThx/5frY9vENw/w9/tgoj007OPt03vgI+EVaVcgQbBn+2z/fvfxUwnrv13mWMjTvd+AjMwsAIiMqLp04fyS8xzQp/eYyVP69u5JEIRjR6GxI4eNHVm0DXznjh06d+zgeErTlPOyI14QNmzbsfiz2S5fBwRBEARBEAR5dl7owIoo8pjA62r0JZT++qubPeuNkPs1AADLg+O8rYA1PMBJmUfNfgAg867t2+pzcFoKZLj5g8jbvzT2qNmnjIwVAMAppV+rstbp5F9aByBqa/XHcJKQe0nXAgDAMMdjTVQXTVQXx1KgvIvfcQV3bXnX2fw7hMKb0oTRDYsvBzDc2K2J7Oy8BKk8MIxQR3Ux3PzBq9GEf3QigjwXSt1m+MlghRkroquQzbCBA6QHXV97VXrwZo9uzh2CgwKlNBPHhj4A8OW8z8p5dU+dzhF9OLh3DwB07fyaFEYBAIVCceiXn0rOtutrnV6Ob75x3sc6v4ABU4uHKnasX+3yWo4gzps9uhW7iz9+2s1xPACUtpIoomr46x07fLNy1fjRI112eKzlq9a0b9OmenT0k52OIAiCIAiCIE/sBQ2sGO/s4235D38dgsvUxru/EgofIGiRMQIAiKI14zyli9DVHpR/cYXx9h6Zd52yRyu4vN54c4816zxO62htuC3zAhTWWAGArL9msPl3cFrt13phxp/22AdvzbFl/a2/ugUASG24T7NpBZfW6a9tVfg3zjgyiZB5AgAh90r75W2pc9CrGzhTRv6ltVLGisy3njq8AyHT5SZ94xHdnfau6XJiloenfeNnPdIkijmn53GWTN/4OTipYHJv5J7/htPfJzUhlEe4yDM+zaYBgCIwVn9tx9O8wghSSRWWWHFjjRUMAKR0FXBryOZZkKr2iqJYWBHmH8zWOYhTDI7jNO1iDZSzd4YPLf+1SvrfiGGP74QgCIIgCIIgz8ALGlhRR7yqjnjVucWadSH/4sr8y+sxDCPUwdqQQRhBezYYCwBM7g1bzuWHB4YBAGdMyzw8CTBcYAya6G4A4NVogjXtpDH5oLb2IGVIa1FgLGknRdbsUeMtqWilb/MZnPFB9qk5OKV0rMopVrwWAHR1hgIAk3NV7lO3KGMFAADSfx8JADKf2v5tFjkyVpw7iJyNt2ZjOEUo/YoaBZY3ZxSrvZKbuIS3ZPvFf46RMoE1ZR6fpq3VTx3RmTOlZx37kPaqLnUjVYECoy977RKCPJ9EKWPFbePhUvFa0V68tsIrDKxImTvPbNtpBEEQBEEQBHluvKCBlWIMN3YCQEC7pcXazWknmZyryuB4mXdMaUuBBGtuwbWtlDbClnUp//IGVXC8R82+TN5N3pLtHOZ4rILLG0lNEKUKsuVcerj/kfoFnCkdAPIurGDyrtmyLnGmh7w5i/aJEVkTk3eTzbuFyz0IuY8qtI3CObDCGjFa5by5ScHF70Te5ttyDkbIAMCW/TdOKjVRXQGA0oQoQ9twpoeOzjilFlkjoMAK8kJyWWL2CYcqygFx88jPgj1FpXC6GF6hZ4sgCIIgCIIgFcELGljJv7TO8uC49FjgLLw5EwAMt37GCFpqlPs19GzwjiXtBP3YAq444VG9lzUjEVf6+7dZjJNykTUbb/+cc3q+qkp7r4bjy/ndtzUrycOnJjjVc3GQMlY864003PyB1SdjhMw3/lPASVLunZv0dWlLgTBSKbJm5xZC5WdNP8fb8kmlPwCIrAUjiuodiALr3FngjBiJoirIM2Qwmi5fu3Ei4VyN6IjXOrxURmNmVs66rbvuJad6eun69+paIzrSeZwyjhqMpg8/XdC5w0sdX2p1OvHCyvVbnU8c+Gb3ls2blpiX6N7bLFZjpWKvBCqabWHmTsWeLoIgCIIgCIJUAC9oYEVXe5C0nTBTcDc/aancvwEIPG/J9W76HqEoTPoQRUtagke1XiJnK2Mo/fXvmdzLpDqEIGWme7+xeTc9G471iZuO0+piPQXGmJf0jWej8TipKHZIFDg275bMqyanTy4tY8WSftr68Izcr6E6snPB1c3eTac4j8NbsvIvrvaOnepowQgZLvNijamU2r5VszqyC6nyzzz0nl+bBaQqkPapxRnTTPf/UIW1Ywtum1OOynxq2UczZ2KEsuQtIIgbrdm0w9NTR+C4PZejlEZRFJeu3tigbsyE0UOPnUxYvmbzvBlT5TK6PEf3/Po7x3HS4yYN6jaqb6+XlJOTO++rFY0b1C05K/fnlUhLgQShUoQqnqbGCoIgCIIgCIK8mF7QwAoA8NYc/dXtvDXHJ+4j0/3fAUBR6+2c0wvl/g3VkW/glNKWcxUn5JRHFSb3hnOwI/PwJACQtlsGAFX4y8AzvCVL22SS6e5vvCWb0oRlHJlE66LU4S9TuigAEHiWt+RkHnlPHdUVJ+UlJ8PkXCXVgTilghIZK6LAPtw/DDDclnnRq+nkvPPLSYWPb/MZ0lEMJ3lLNgDYcq6KJb5pVwQ2sT48TUWHOFo8qvcROVvGoUn+bReQqiCf2A/y/l6dl/iVzL+RMrg5z+ilbuaHCYrAxu54mRGkVP8bPoAgiJXrtpbdeDc5JScvr3OHtiRJtm3Z/JffD1+9cbNBnZjHHr11996du8l1a9nzuTAMIwrDBHt+/aNj25YKhYv/GO2dcbcFFHC8rF2BKp7C2QqVIAyEIAiCIAiCIBXBCxpYMd7ZZ3lwXFO9t9yvvqORVAf7tZ5nTjmSfXKWMrQNQauVoa2lQyWX50g1Vgy399jSE1WRr1kzzqfs6U5QGl39UYBhfq3mWtJO5l9aJw9orInqyhmSZT61vRqOxWU6l/PhTGkyv4bFGs1pf+Wengc4SWujCJmnrq6LPS9U4R3yL3ybf2ktRim86hffblkT3S37xAx1VBcMI0J77JMatTEDtTEDpcfyoGZBIS2lx9knZ9tr4oqC8eZu72YfPf51RJCnQBBEeRofPEgP8vcnSRIAMAwLCvDPyMx+7FGrjVm39fshfXv9cfhEsQHT0jOu3rg16K2erqcl5ZU88V2VgNmL14pu38j5Ka3ZuJlhbKOGPpIfV2LhUkWZLYIgCIIgCIJUWJU4sKLReCQkJJSnW8nGYrsCaar1KnyIKUPbKEPbSE8UwfEAQHtVKxZVAQBNdHf7g8guAKAIaOpZb4TjKIZTypBWypBW0lPnxxJpV2MHVXhHFQAA0N41HddSBjVXdt1T7LrFTpT7NQh4eUXJG5RQHlWUVdoWXN6gqz3YZYfsU3M8648m5N6WB8ctaScDXvoKAAqubFIEt6B1EaUNiyD/JrPVqnRKLVEo5AzLPvbo5p0/NmlQLyI8DKB4YOXAwWOtWzSjKNfvflLeV77RKuPdE1NgOB4ATGYLbrAAAC8IeXpTsT4rVq9WKlX93+pTxjgnTiUcPnp02vuTAWDTtm00Rffu0b1Ynw+mTx82cGBkRAQAXLl2bcOWLXNn2Tdcnz1v/smEBIPBoNFoAODnXTstVobji09GFDEAyDeYLEbL6XsZwQzRocRsS9P21VfXLFtWNTy8nP1fKCzHGc2C2cr81xNBnjeCIBYYzWgDL8S9RBAFQSz52wpBnpIgiLzAox8txO1YXqD/6zlU4sBKRFS1/3oKlYC21oAyjqrCO2QemiSwBlIT7B33MeUZBQDamLJOQZB/mUqpsNqKPo5arTY5TZd99LeDR3Pz8gf3dZGTYjKbzyRe+Ozj90u9nigCgEpB0XL3vD+TJAEAFEHIKAIAcIJQPjryjh92/3HwoFKp+uPgQQDIyc0LDQ5av3K5dHTFmrX7//gTAKxWq9FkvjLkKgDo9QYMgz2/7AWAWtWrz5n+sdR5yNt9t+3aNeeTj1iWXfjlkikTxjmu9fn0jwDg5de7/rR9q0KpAAAMA4WMdp7Muk1bthxPEgThtwnvCTyfkZH/wGgbOLwoZPzKy+2HDni72A1+t26D2Wwa/85oDEAuo5wHfPf9qYGBAVMmvCs9Xbl2/fbvf/hzrz1e/OfhI58vWtz9jTcwDEYPG/rkL3FlYDSLMpqkSBdZWgjyNFiWU8hoHCWXIW4liCLHWpRu+j2IIA4Mx7OMiH60ELcj3LeK/4k9eWBFTqM/ECs9eXhLr/CW//UsEKQsvj7eDzMyBUHAcVwUxYcZma+0a1X20Y07ftTrDWOnzAAAjuMSL15KvHD5gwmjASDx/KWqVUJ1Wk3ZF5XRNE1TZfcpJ2mZEklgJEUAAIHjssKRBUFYsnxlckrKrz/spCgKAP44fGTz9l2fzfjI0WfcqBHjRo0AgMPHT/z+56E50z8CgFXrN8hoWf+33nRc5c8jRz+cMdvHxxsAuvfrLzXOnr8wOzvnsxkft2ttf8UwDKNp6sy5c9NmfmqyWHAM27x9BwDk6/Xfb1rX5bVOR379qVmo16CP5ibfvzNqwvuDO8YPeO9jAGAYdur0mQPe6i179GVJSX3w86/79+7YIs2fpkjnDm1btdy8Y5ej5Wxioo2xpaSmREVEAMDFy5dbNGs2btTw1/v0e6PTKxFVw93ygldMZitDkYTMTT9UCOKAYRhNkQTaGR1xK14QMAxDb1mI24kAPMejHy3E7SrCFwz/ccbK5cuXjUbjY7up1eqYmJh/YT4IglQ01SKrKhTyA38efblt/NG/TpMkWT0qgmHYhLNJzZs1dnn0848nO05fuW5rlbDgji/ZIwtJl67UjalRxuXsmxG57925eNUSp4z9Ves3Xr95M+Hs2Z79H1msN2r8e/kFBb27dx0z3J7HsXHrdoZhpKgKAAwb6CKtrH2b1o4ODtNmflqyZ3xcsyP793657Ft/X5+3evUEgF4DhlAE6evjnWsy38zEWZb5cuXattWCC4yWASPeWbFk0dTpszAMUyiK72i2cfuON7t3laIqJbVsETdr3oL8ggKdVmuxWm/fvRcfF3c2MUkKrJxLujCwXx+CIPr17LF+6/aZH04p7TVEEARBEARBkIrsPw6sGI3GGjXK+pAjuXbtmsv23w79dS/5gctDzRrXqxtjXyu0aefPjerF1KwWcfSvs9du3nX06fpaOz8fr38+awRB/j0Yho0a3Hfdlu9/OvBHaHDQuOEDCILIzMres//3OjE1dVpNyaNljHbnXnKHtmVnabm5aKs9sCKIJbdbHjF44LUbN+cu/nLdt0sBYN9vv588c3b2tA8AYOPW7frCoHNySuq6LVu/37S+//DReoPBcXpuXi5BkB3bvfTBe+8+wcTyC/TVoiKlxyzLUjRNEETnRjG/J17+cd8BhuWO3UnLvXhv5ddfmiwWHMfnzZpR8lvxoyf+WrZogXOLIAgfzJidnpGx/ItFgf7+0ZGRZxKTXm7b5lzS+Ub168U3a3ri1Ok+PXuYzZabt2+3iG0KAK3jm6/ZtPkJbgFBEARBEARBKoL/vsaKVqt9/5N591Jcx0fCQ4Pnzyr1a8wf9/15/FSit1fRVjtp6Zk0TTEM+/64oY7AyvI12/43vF/NahEHDp34cd9Bb08tx/E5eflNG9VBgRUE+W+NGPTWYxvDQ0NmTBnv3BIY4L9w1rTSjpYx1JeffVKeWRULrOT3czHJcmoI0BAAln4LAOCvLjsXpmQFyvSMzNETJ6lVap1Wu/G75c6Hln632lOr7dvbXkrmj8NHzl+6VOz07Oycl9q0AlfuJ6f07vaG9JjlWFpGA4BaTnkp5aIgTBo1dMTE97vFN97/x8G3vb1YjrNYLcWWRzEMm/YwvWp4FefGWfMWZmZlf7tksUIuB4DW8c3PJp5/uW2bU2fOxcfFtmjW7KvlKwHg/KW/a0RHe+p0ABASHJyfX2A0mdQqVRkvDoIgCIIgCIJUTP99YAUA7qWkvtntNZeHtu/+pexzG9arNWH0AF9vr6AAX4vV1uaNgf16dv5u4y7p6C+/H32QlmG22I6fSjQYTBzHV48K/2H9kqs37nTtP9bNt4EgyHOgcC3QMxq+jFwYluXU6uKRhVUbNo0fPXLpytUAMHPu/FNnz6mVqpTU1K1rvnPu1q51q4RDv5d/GizL3r1/PzzMHhNhbDa5THb/fvK24xdEgWvasMHHc+cHapWX7qUGCNTV6zeqhIb27D9o6aL51aKiHIPojQaNWu18R4u+Wma12ZZ/uVAuk0ktreObz5q7EABOnT7Tt1ePAH8/nU535+69xPMX45s3c5zo4aHRG4wosIIgCIIgCIJURhUisCKKwHJcaYfKxvP81FmLaYratmrRjh/3W622t3u97gisnD1/KfHCFbPFcuX6rYcZWRFVQtw7cwRBnjP2sMqjpcV1m7c+8YBHdm+7cOzP1l37ePoHwIovywis3Lx952TCmctXr8bUrOlo/GjyxOycHMfTae9NiI9r9s6Eya4GsJs07ZNub7zWIjbWuVGvN1y9cd3GMFOnz7x6/fq40SNjGzVUKu01U8wWq1wmO3bqVNUA7xqe8l0/7w0O8FfpIa5pk+6jJ06bNWfOJ9PCw0JOnEpwDqyoVSqj6ZEdEwMC/E4knM7NzQsKDJBa6taunZWdff9+MsOxUmN8XLMziYnnki68O2ak40QDiqogCIIgCIIglZY7Ayt/HDn5x5GTxRrbt45r3zqu7BNFUeRKDaw8JrJCksSiWe/3GTbp/RkLEy9e7d21k5en1nF0+uR3Dh5LGD1pVsO6tebPnPTJ51+X4z4QBHmRFS8x+5QKi9cK9nezRwMrNapFSwVWzp0/f+JUwrjRI6bPmVezZvWJY0ZLy2SKmbPoC7VSBQCywpQQAIssxrYAACAASURBVMjMyv7fpCnrln/z1pDhq5cumfDOqKkzZtevU0elVH69YhXD2MaOHDH9s7l5+QX93uzdoG7t8LDQURMmLZozyzECy7IkSb79Zm/x3t95GenvjhhqyM+dN3vGb2f+7j4a5nwyDQB6detabDJymczX2zs5OSUsLFRq6de7Z0hg4MBR76xb9k1wcBAAEDjeIrbpyvUbm8c2lfrEx8Xu3L0nJTW1Tq1aUktaeoZKqfTQqJ/8VUYQBEEQBEGQ/447AytSAMU5tlKeqAoAgAgcy5d2qKzzRBHH8FrVIz+ZPHranCUKuWzkoN7F+uz59aBCLtv72xGlUiEIgru2UEUQ5PkkAmDPoHitY1egR0fmBeHMucSdu/dYLNblXywM8Pdr1aL5zh929x06YsI7ozq0e6nYaFLGislspikqOSXV19sbADZu296vd0+lUoHjeFp6et2YmI3fLTeZzUPeGffZ9I/Wbt66esPGL+bOkUYo0OsnTP2o/5u9oiMjLVYrTdPXb97UemgA4JM5c48eTuA57rexEwSez8rMBCynS5+3HVevVaP65zM+dp5PfPO4Iyf+6h9WtPHz0IH9zVbbwFFj1i7/JjQkGABaxjefPXfB4s/t+xM1ql9/6iczmzRqiBeWwj124kSLuEfyaxAEQRAEQRCkEnHzUiDn2Ep5oyoAIoilLgUqM7LCchxFkQDQpEFtgiBEUczNy/dxqmV75frtI3+djakRVSUk6OSZ8yRJVg0LLv/tIAjyorG/57gxsILjACAKQsnAyuHjJ75bt6F+nTojBg+oHh0tNRI43qdnj9Yt42d9vsDDw6NZk8aO/tOnvi89GDX+vbT0h/6+fuNHjwSA98aOkdr7v9lr9tyFDMsCgEwmaxPfPMDf74OJj1T2nfHZvF7d3uj0cnuz2dK0bXtRFEmSnPLuOACYNW3qZsqak/6g3+Tp+rzcBXNmCQqPb1etKePuBvTpPWbylL69exIEkXT8iNQ4duSwsSOHOfp07tihc8cOjqc0TR3Zv9fxlBeEDdt2LP5sdjlfTwRBEARBEASpaNxfY8URTClnVAWeYimQwWAKDQ4AgBnzlwb6+2AYNu6Dz3evX+JI41+8fH2ruMY5uXl1Yqp9Om1869cHREc8soHF93t/f+WleFVhoQEEQRBwa+laR8aK81NJm/gWbeJbuDwr0N9/+ZcLpcc+3t57tm1yPlpseyCH7l1e797l9bLn40hdUSoVF08eYzmOJAjHHtVO+TVCDX/PqjH1yh4tomr46x07fLNylRTieQLLV61p36aNI66EIAiCIAiCIJXOMyleW/6QikNpgZWypT7MaFw/5vuff/vr9PlVX87y1Hn0GT5p5oJlJEmYTObdv/wZHhrUr2fn9z6eDwB/nUnKzM5t3aKx8wgz5y1jWa5Pt05PcHUEQZ5PGObOjBWnUIW7xnQXHMdlNP1IU5kLl1x6Z/jQp5nD/0YMe3wnBEEQBEEQBKnAKsiuQKUvBSo9Y+X2vZTsnDwvL92cxSu7dHqpZVwjAJg0ZvCh46flMtm95AdLV29dtWRm1SohZqutQG9Yv21P04Z1GtWLcYxgNlttDOPr7en2O0IQpPJy707LGGZfClS4xgh36/BuVhhJEUVBCqxU6NkiCIIgCIIgSEVQIQIrVauEHjt5trRDpZ2148f9HhpVeGhQUKDfx5NGSY2D3uo6sE+XERNnHE9IAoDI8CoAYLFYr9+6R+D4vOkTpW7Sl7Qbd/wEAFVCg9x6NwiCVG5urFwLhTs3F2WsuDds4272/BrhH2SsIAiCIAiCIMgLrkIEVhbP+fAJzmJZbuSgN9u1atYmvimBF32timHY8P49R0yYHtuoblCALwAc+Xk9AIii6PiQEB4W3Da+6flL117v2Caqapg7bgJBkOeFewMrUsYKgFgZMlYcS4FAFAAFVhAEQRAEQRCkHP7jwIqHh0dCQkJ5upVs/GTyaEEQAcA5qiJp2rDO2T93kOQjd+f8CQHHsW8XTX+SGSMI8rxzc8YKAEhLaypDDog9YwVQxgqCIAiCIAiClNd/HFipWbPm05yO46X+0V8sqoIgCFJO7k0qcSyuKcwBcePY7mePpDiK15b+HosgCIIgCIIgiOTJow9WhnfjPBAEQSoKtwYTMBwHRzFYAKjYS4FK1Fip0LNFEARBEARBkIqgEqd13LpxzWQyPrabSqWOqlbjX5gPgiDPBzcvBXJsYCzts+PGoZ+FRzeHRkuBEARBEARBEOSxKnFgxWQy1qjx+IjJtWvX/oXJIAjy3MDcGv1wBFYAKsHiGkeNFRDstXb/4wkhCIIgCIIgSIVXiQMrAKDVal22X39gDvSkPZRl3d37u8yXHvB0iS5ZRuHEFBfDvrrEsH2kWiMv/jHj6E32+3PMuHaKSF987QkrL2DDWspuZghf/GF5ox79Sm3K0XPWXssb9ej6oQQApOuFWT9bvumrKvYh6/3vzcNbyqP9cAC4nMav/8s2v6fS5fyXHrIqaRjcQl7aDe5KtN3KFKa+oij9NSiu1fyCtYM1kb4o+R95obk39mFfCiTYi9dW8JwV+x5GhTVWUGAFQRAEQRAEQR6rcgdWXOIFceLa6wVm7uCsRjRZVoxgZhdFk3D7KyCIMG6raUEv5atLDFLLhRR+3DaTp9L+uSLfIry9yih9yjBYxXHt5F3q0wDQKpqiSWz2XvOi3vYIyL0cftYv5qEt5G2qU86Xe6U2teKoZXk/NQCsPm7rUIsq+fHt7VjZplPWmW8oWR7m/mp+r8MjUZWFB6xVfLBejWTFztp+xvYwX3z35UeCLJwARPkiJGtPWI02GPuSixjNpJ2mQC3xXgf7odXHrTvPMfvH2zdpOnSdnb/f2rUBDQAjWxWfFYJUWs9mKVBl2GfHvocRqrGCIAiCIAiCIOX2HAZW9ifl3E63DG4XVHZURfL+9+ZRreURPvifV1lfDa6gHvnMUzeY+LqvSnr86hLDpmH2jJWFB6zO3ZpVJZtVVTuehnsTG4doHE/n7bdcSOEcT/t+Zw/cXH7A7ThrA4CaQeTHrymO3mBn7rX4qHAAeHOFVDsG+3yfJdskTO+saFXtkRhNeYgCkOX4CJeaL+y9yG4boXF5tEUUteucDcAeWDl7n2M4uJMtRPjgAHA+hY+NIIbFy976ztgxhgz3Jv7pJBGkAnJ3jRV7DghUhlBFYbZO5QgDIQiCIAiCIEhF8JwEVkTRnrHOC+KyX1PkFD6sfXB5TuzagJ6yy7x6oGrDSeucbq4X3ZRBEOHtVYZijQevMQAgiJjeIu4br5lS7sU4ratRn3Qu3nnWXkv555OUzI/fZi/oy4sgirA7ySY9FQGUMuxAYbKJw47TTPeGNFVKSKR5FDl/v0VvET0UmJUV72QLzSLIpPtchA8NABdSuL5NZQQOPRtTW08zH3T6B8uOEKTCcnNgBZcyVgSwL65x49jPQFEYSIAKXxEGQRAEQRAEQSqCSh9YyTGw07febhjpMaRdEDilq3hrHp/igWHQPIK8VIsatNZYJ4QI8yoeXbiUxjsSTAqswvANJhwTASDbJEb7ywEAx2DLcNe5HgVm8a3v7DGODl/qg7T2r6lT84Tl/dTnU1kLAwPiZK8uMewb73qEkjQKbMNfzIa/GAAwMyJg8EMiCwAWVuxchwaABmHE0fftBWKWHbbKKRhSWIQlJY//32ZzyTH/us0u7P1IREkQYebP5kyDsKiXyl+DR/nhiclcm+pUUgpfP4SMrUom3OV6NKLNjHg7i4+tSgJAi0hq00lTOe8CQSq6Z7ArkCBUjqolRfkqKGMFQRAEQRAEQcqn0gdWlDL8wn3jqRsFXWN9tUqy/OkqnCCSOAYAbzWlNyfYqvq4yM+vHfTIUqDvBqhcLgV6LBmBrRtsXyv03o5SAxBHbrBvruCLNWabhDbV7P83jWwlc5QycS5eK9VYKXZihl5wVJABAIbDZFTxz0gMDw/1QpVHl/DMP2DJNohf9FbJKQwAmkfSScl8m+rU2XtcXAQZF0muOGIDgEtpfLQ/oVViABCswwssoskmqmToYxhS6T2LpUBS2RK3D+529oowQuWYLYIgCIIgCIJUBJU+sKKgiYmvh32w6dbXv6Q0jvIof7qKhRWVNAYAyw5bO8ZQO86wzapSNQKJf/o5Ytlh6/GbbMl2QSwayMaLQ9fbs1fu5woux2lVjfpz4j8upCJ5s4mLwrGXHvBvNyuqR8tyopwqHnwx2gSV7JE7XnrIYmNh8ZtKGWlvbhFFLjhgBpCfucf2aqzy0+A6JdzL4S+k8HERRRPWyDEjCqwgz4VnsRSI53n7dssVO1Qh7WEEAKJQCSrCIAiCIAiCIEhFUOkDKwDQJdZv45GHW4+lbz2WXv7qKll60VsN55K58yn8+iHq+Gh22o/m9UPUzn0uPuC7LrUvBXLeFQgA6ofZYxbvtJG/08bFfjrOS4FkBLZ64OMzVhw++tH8ej1aWmXj7PWvDeuGqLxVxT/qSNdyXlJ0/BYnI0HatlliKgwkOVPRmNn2SLTF3wNPuMPlmcUAD3vn2sFEplFMzuVZHgvwwAGgWQR17j5/Ppkb7XTjRpuL8RGkMnJv7APHCQAAUZRCFRW8yIrTHkYCVPgwEIIgCIIgCIJUBM/Dt5E4Bh/2rCo9fqtVQHnSVfLNooUFJY19vs/6YScFTUCraKp1NSrhDqeksdR84YMfzABQN5j4cYxG+qdT4JuGqR1PPVXYV3+Wd0GQlLEi/bvwoPhiHwDINgqD1hnNjNj3O0OOSXinrXzNCauJEQFg5VHb1wetjIuTSnUvh5+/3zK54yOVU0xWF4EPGYl5q/CUvKLRezaSdWtIj9poSiuwZ9bgGMRWJdefZJoWBnriIslz97nUPKFWkH0NUYZeUFKYtE4KQSo/t2asEAQACI6MlcpQDlasJAuXEARBEARBEKQieB4yVgCgcaTHWy0DEm4UlDNd5c9rbOvq5OU0vlU0WSfEHh0Y104OADvP2U7eZnkR6oUWFVgBAAUND/KFGgEEAPACHLvByUjs+C1u2SHXu/Y4LwVyzlgZu9UEGPRqJAOADL0g5d1vPc30bkQraYzAIb1AjAkiVrytNjHi/7aYPnldseUUs/GkdWi8i7yYkvb9zaw8apvSSdEgjAAAveX/7N13fFTF2gfwZ84527JJNpV0SiAFQu8gTYoiCDasiOUV8Xpt2LBcFHvvBRt2r9deEBQVVESldwIhdEIS0kjbfsq8f5yw2Ww2sECUhPy+H/7YM2dmds4SP7hPnnmGh5mYxmnZTiUpKkgcbUgX6a+dysUD6susTBtscnnp+g8dr15uTY0SiGhYZ8OTP7p8pyb1SpPmfOvq20H0fUP8Y6cyuPMp8rME0MwZK4cDK3XFa1t6xopeEYZaRaldAAAAAICW4NT5Mjzn4vTQO+8qU6cOMqVECf07BH4Clwww3fets/EZyVefZrr/W5fLq/8WlxJs7KHJYUk2YViXo58KpFu4yfvhCm9CJEuNZjUuftk8OyM6u6eRiG4aXRc0ubC/6akfXbLCichoYMO6SO0ihJnj6u7GRrCr3mmwk0g/FUjjvkvvit3K69Os+p4dIpo6z15m14ioU5z49IVBzpO+ZIDxzs9dU/qZRIF8JwrNGGGaMaK+bssZOYYzcurzgIwi+W870jh9ttr7yLEfVg3QMjVvUom+FcgXWGnhOSCHtwIdzlgRToWsRgAAAACAv1UrDqxERESuXLkylG6NG2edGRg38RmVZfjtDpvY6NvE2T2NehAkRLYw5os+fHdTBBFN7GmceHgGi4EW3BQkIjO5l3Fyrybf5b2rwoO2+4I45/c1nt+3wfBvb4xQNCIiY+BZ0nU6xopndpfeWub518ggFXBD8fYfnpFZkn89F4BWjTdrUomoZ6xorSOwQvU1VlrDagEAAAAAWoBWHFhJ75L5N83cOKrSwvkHcQIIrMmQis/00DYZNeXa4ccZkQFomf6OrUBqK8tYIRSvBQAAAAAI0fEHVsxH/b4OANAKNW8wwVdjhVpPYIW4RlorWC0AAAAAQEvQijNWcnNz7Xb7UbuFh4fn5OT8A+sBgFNDXQHXZhJYvLZlhyoYtgIBAAAAAByjVhxYsdvt2dnZR+2Wl5f3DywGAE4dzRpMEOuPWyZq+aEKX2Cl7qq1bYwEAAAAAPjHteLAChHZbLbjHvv0H54dFVrj/UyHnPzji4IccDPjW9fzE8xWQ4MvRa+t8uaVqdVuirWyIWnioh1KfBirdHOjSFYDK6zVXppoiTSxJ373XD/QGG2pG1vh5Ld877ptqKlvcv3buxW64TtXdnzg15i8Mu2lswPfl4g+2OCNMrPJ2QZq2sebZLNE53drss+PO5T91dq1/Y+hKO/lnzsfP8OcZsPXLThlNXONFeFwjRVNa8Zp/yZ+GSsatfCjoQEAAAAAWobWHVg5QTcNNvZIqAttcE6PLPXMGma69lun3pJXrj3ymzvKXPfNosbD71zk1o9htXvoij6G0enS9QONBdXax5vku4abNpeoFU7xugHGTzfLaTZhaHvxP4vdRCQw6pssPvOn58HRZkkgInp/vfecbMPnuXLPRFHyC1CkRLI7hwUWgr1/iTvo4jmnoGfCvrPOmxwhjM8I/Jv9Pl8pc2hX9mkQQ1GbmKSxr7bKLpmm9goSo3lymaedlV19+DSiL3LlH3cob51bd+7SygPq22u9Y9IlIrq4x5HCQAAtxN+yFUhT63JAWvYBxtgKBAAAAABwrNp0YIWInvnDc0kPQ6pNWF6gxliYqeHnkRUn3jeqLtIx41vX0+PrMkfeWecNOtuaQnV/tfuQkxtFWpjPDlTX/YJ6fIaUX64eqNE6Rgnz82SzxC7sbgg3snlrvP8aWB/pKK7lL68InLm4lgd9L40TO+FfJ2s8pCOQSuz8tz3Kc2cFP6O6X7K4aIfiu9xSonpVfqBaS7UJRJRXpvZMEKd0N9z+g2tYBzElskV/qwQgIgr+39xx0jNWNE1pFaGKw8VrD28GCjHyCgAAAADQhrX1wMrYztIzf3oeHmv+Zpt869ATPTa4f0qQjBXdzUNMnOibbfKOCk1/o7Mypf9ulF9b5Z3ez2gQiYiSIthNgwN35fgyVt5d5/1zn+prdytcEOjrrbKvZXCaOD2ETT3byrRHf6ubU+PEiRbvrAuLcCKLgc07NzCA8n2+PLazJDUREumTJM5b46318ggj86h0oIb3ThK3lvkCK9rELElkND7DsHC7MmPAMWw7AjgpmjepxK94bWvYXNMwsIIaKwAAAAAAR9WmAyuMqHeSOLRCuvcnd2acmBQR+JVnR4V6+6K6GITdw+9b7NG/dFS5eMcogYj+t0leUaBUu+n2Re4zOkurC9W9lW69xsp3eaywViOix3/37KnUeieK3doJlS5+22km8fD7TO1l+D5f+d9mr6zSxoNqjYcu/tQZsIaEcPbKCm9iOLu6r/HqvvXtj//uiQ9jjSMpVgP7dpv87TaZiFwyEaOfdypE5FZoVCeRiLrGCx9dWFdE5n+bZKNIF+TU7dApruUP/xZk59H6YvWu4Q2iTpzTKyu9FU7t7hHm2DCWFiVsK9UGporbStWu8UKvRHHjQfWMLpJbof3VWq9EkYj6JInz8+TGkwO0NM0b+/A7bpmo5YcqsBUIAAAAAOAYtd3AiqqRJDAimpglzc+TUyKDfH/IiG2wFejhsaaArUCX9jQM6yDqNVaI6MwMiYh8GSt6n3tGmDYUq3/tV0d1kkZ1ouvnu56fYDFLVGLnr63yXD/QlBAuEdHHm+QeCUKPBLHMwT/c4L3ttCOlz6gaFVRrZY4ga764h8FXysS/eK1eYyWgc7mT90io/5qnaLxxNV9Zo3IHT264hWfeWm+li98z0mwSiYj6Jolby9SBqeKWUq1XotgrUfxks0xE+eVqxyghwsSIKCGc1Xq4S+aWRoV4AVqW5i1eG3jccjPO3fz0uA/nXC+1i8AKAAAAAMBRtd3AilvhZomI6OON8vAO0qIdSu9EMT3mn6go4FH4oh3KTzuVi7obEsLr3/CR3zz6i0Gp4vvrvasOqB2jBT2G8uqkBttzlu1T+iSJRLSmUO2f0igWEsyEzCB/1zsq1HOy69tllUxS4Afg9PIwQ4NvV//dKHtVunuEyReF6ZsszlvrJaLNJeqZXUyxYSzCxAprtO3lWu+k+uVZjcwhkwUVbKFla+5TgSSqy1hpBTkgvp1ArWK1AAAAAAAtQdsNrBxycZuZ5ZaqeWXaE2ea+yWrLyz3PHGG2b/P9nL1xgUu/bX/qUBElB0XGM5YtEP5eZdCRDVubhDpy62MiK7sbeiZGNjz3p/dg9PEx8aZo8zsmT88V/YxxlsZEc0eZdIzVj7Y4B2fYdhZod021PTrHqVzTINskUoX/2abfO9Is6rRk8vc3RMsZr+/xuvnux4/w+w7zMin1sNvX+R+85z6AM26ItUgsvZR9ZO7Dgeb/FkMzKk0KOYZG8Y2HVSr3VxfNhFlxAqVLl5cyxWV9MbeiWJuqbatTLu0Z30cxenliKpAy9fMgZWGpwI1bzpMswssXtuyVwsAAAAA0BK00cBKjYd7VQozsDdXe28YZDII1D9F3FYmbTyoWQysxM7/u9E7IcvQ1KlARJRbqn64Qb4gR9pRoe2t1O76yX1lb8Oz483UaCtQYw+NMceG1c2zp1ILO1wmZU+ltqdS21am7T6kLS9Qzs42zF3lLarR5oyuD/dUOPlTyzyX9TS2szIimpBpePQ3953DTZGmY/v+U1ijzVvrvWlwgw1HTpksjTJWjCJFmVlxLffVoBmfIbWzsgd/dd9/ullfhsCoV6L4zTa5Z2JdmKZ3krB4l3LQrnU5HBUqd3KzgVmxDwhavOYNrIiiSESqqnLi1NJ3AhH5tgIhYwUAAAAAIDQtu4zi32ZFgdo/WdxRofZPkTLj6j6Eab0NQ9LEhHC2vljVOGXHCb6oChHpVVH01yqntUWqJNCLy72rC9VzuhpuGWLs1q7JSIqiUYWLv/CX50C1JgrkPXy2z95KjRNZDeyLXDm/XHXJ1N4mXNrDkBUnnNvV4JT5zgo1ysJcMiciTvTnfvXBX92X9jQMTK17rzO6SEPbS7MXu//Yp2ghnxH7+17l8d890/sZu8YLRFTr5apGskZrC1VfEoq/Pkni+mLVv+WcroYRHaUHfnH7PpM+ScLKA6pv4092vLitTMuKE3zfy9YVqb0aJe8AtER/Z42VFl681i9hBTVWAAAAAABC0kYzVvZXaZOyDQnhrHtC4Ff9iZmGF5d7rm102s753QwvLfd4FCIixig2jN082OQLQxTVar7zg4hoVaH65VaZiBKsbNZwU1GtJjAa1kFKjhRGp0uPLnWrGhFRmIFd0dtIRFNyDFMOH81T5uAap5dXeJMj2DNnWQqrtQ82eLPiRLfCC6r5g6PN0ZYGX3XOypQy4oT/bZLLnfzcroYoC7vnpwYn++inAvmiLj/vUjYUq3NON/sWP2uR+5CLE1FqpDBreJCiuRMypaf/8JyZIYmMfCcKXdTdcFH3+o09wzpIwzrU/zgZBPLfdqRx+iFfmTkUZy1DK/C3bAVSVdJaQcbK4Wf37QRq0WEgAAAAAICWoBUHViIjI1euXBlKt8aNjU8p9hmYKn4wJUxs9O1nVCdpVKcmP67kCEHfBxTU5GzD5Oy61+d3M+jH9DQl3sruGFYf3egYLdwy5EgnBBFRl5j65JrHxwVfhl5jhYjGdZbGdW7wIHMnWfQiKoYmvkOlRArDOkifb5Ev6XGcJVK+zJUHpoodovAlDVqF5ox+MMYYY5xzVVOJiP6JAtnHr+5UIA1bgQAAAAAAQtWKAytdu3b9m2ZuHFU5BUSYmH8KiT/G6KiVT3wJNcfnwu4oWgutBmvu2IcgiqqiaIpCRKxl56zokRTONcJWIAAAAACA0Bx/YMXtVY/eCQCgtWn22IceWFH0wEoLD1XUBVYOZ6y07PwaAAAAAICWoBVnrOzMz3M47EftZrWGd8nMPmo3AABds8c+RFGUiTT1cImmFsz37NgKBAAAAAAQolYcWHE47NnZR4+Y5OXl/QOLAYBTRrNHE+rq17aGjJW6rUCa1irOMAIAAAAAaAlacWCFiGw223GPve6lLet21Zoa1WstqfLsmDeicf8Btyxf8viAyLDAT+zhj3ed2S9uYJaNiC5/auPOYpckMiI6WOnJe3O41Khey6vf7at2qvdenB50VTNezr313I5d06xEtGFX7dwF+968pXvQnk9+vsdqFm6c1KGpB/zgl8K8AsdjV2Y21aGxrBnL5s/pl5USFvoQgFNQswdWBImI1NYQWPFtBdLPMGrh+TUAAAAAAC1B6w6snKDnr8se1i1af61xPu3pTW/d0n3ALcv1ljX51Zc/sykusu78oEO18vj71uoFB6od8n8u6XzJyCQimjAg/ubXty14oG90hKHSLn85u3dKrJmIBt+6Qh+4q9g5Yc7a+MgG5xB9v7pMf1FR6/14Vu8+nSP0y+vGp73xQ8ELM7JlRfvP+9sfuDzDf9ScD3emJ1uuHJMS8CDv/nzgQJnnvss6+zcqKm8c1gnqle/21brUey4KEuuZ/sKW1DjzA5d30S9f+nbv+78UrX1xqH65aE357A92XDoqiYhuP79jKO8F0PI1e+yDiSIdDqy08FBFXcaKXr+WWvpqAQAAAABagjYdWCGiGS/n3nF+p8yUsIWryhKiTWEm0f9u/y6RH83qpb8ecMvyRQ/30zNW5ny409enX0bk2YPiN+2tLanyqhpPjqk77VgQmEfWJFEkoh4dw7+4t0/QBVzzwmb9xc/rym+ftz3eZiSiMfes1hvvfje/rNr77PSscX3jjvXRuMalEL4U7St1fb6sZPFj/YPeHd0r5oMlhb7LP7dVebxafqEzMyWMiFblVw/vEX3LOR3OmL3mnMHxXZKtx7pIgJbob6ixQkSqPm8QyAAAIABJREFUIlOLz1jxnQqEGisAAAAAACFq64GVy0Yl/evl3K9m93594f5X/t3t+Ca556L0bQWO57/Z+/rN3X1fQ4Z0tQ2ftbJf58i3buneVFSFiN6e2cP3+oy+cc9MzwrocMe87aGvZNX26mnPbtJf60US/ru0WL/knMIt4rqXhgYMee/nwqmnJxmk4JUUTu8VM/vDHVV2OSrc4PKqO4qcI7rHrMyr0gMrq3dUTT8zTRLZFWOS3/6p8PGrjmHbEUCL9TfVWFFVlVr+ccv68jSOGisAAAAAACFq04EVgbFRPaLXDaqZ/OD6vhmRnRIDa4us31175uy65JEqh3zBoxsExomopFru2r4TEc16Z/sfuVUDs2wvzMj+5r6+/mOfnV5XWPf5b/Z9+cdBX7tX0aqdiv/OoIuGJ9x8TsdQFhxplV5bUPDaggIicrgVxthHvxQTkcurTjktkYgGZtm2vzlc7/zUF3ssRuGmyXVFWPaUOKc+tbnxnL9uOjTvlhz/Fo3z297aXnzI/c7MHkkx5uxU68rt1Wf2i1u1vXpAhm1E9+hluZXTxiQ73Or2A84ROdFENLpXzBvfF4TyCAAtX7NHPgTBL2OlhR9gLOC4ZQAAAACAY9N2Ayuyyg0iI6LpZ6a++UNBRpKlcZ8+6RH+W4G+/E/vgK1AT/1f1ortVZ8sPUhE17205c9tVR3i67YClVTJkwfF3z+1y63ndrj13PoSs+t31T75xa5P7urd+O1+Wlc+5p6agMayau+ZfWP117ef39FXysS/eK1eYyVgYNEhz2ldo3yXXoXMxsBfPntlrbDC3TmpwRae2R/sKK30vHdbD4tRJKLTe8auzKs6s1/cn1urRvWIGdUz5tmv9hLRul013dpboyMMRNQ+3lLlkGtdSoSl7f5EwSmDCc2cpuGfsfI3xG2a0+EaK5y4RtgKBAAAAAAQgrb7NdjhUa0mkYie/GLPuUMS3ltcNKJ7bI9O4cf9PeK1m3ImP7jutRu7pcVZXF717DnrLh6V7Lt742tbLx+dPDgrqqnh4/rGbZp7zIVUdFePS23cuH5nzXVnpfkuvV7NYgr8uljjUsItDSqxPPnZLrdXe+fWHr4ozOhesfd9mE9Ef26rvHJscmK0KSZC2lnkWLOjZmSPWN9AW5gBgRWAoA5nrLSCU4H0xXH9YKAWv1oAAAAAgJag7X4NLqn0xkUZl+dVrd5eveCBvqN7x9742tbvHmiwnWfNzpphd6zUX/ufCkREA7IiAyYUGLvrwvSZb+TNu7n77A93nDe0ne/cYlXjq7dX+04+Xr+r1jdteqLlgzt6Bkx102vbLhqRODwnOqB98K0rvnugr17g1l9lrXzG7DWrXxzia1myscJsZPqxzTq7R7E2LM1LROFmyeFS/FuSYs3LNldW1Hr1s42IqHfniINV3j0HnbLM9cYR3WNX5FWv3l5155T6g4RqnEq4ue3+OMEpwxIeMXTiec07Z13xWlUPrDTv3M1Mr7Gy6sfv6i5b+HIBAAAAAFqANlqY8FCN7PKo4Wbx3nfzH78q02gQzugTe0bfuGVbKsPN0r5S1/Wv5hJR/y6RfzwzSP8TE2FY9HA/32VspPHRT3YTkd2l7i1xznhxy6rt1cNzogdmRg2ftdJiFPVNOrof15aX1Xh/WleuX/bpHOGbR4+qlFR5Jj+01uFWz5y9uqzaO+vCji/N32d3q0T03Nd7H/9st1fWQn+6XcXO2e/veHhag1KydqcSbg4MrJiNQpzNtKfE6Wu5YkzKZacnXvz4xoJyl94iCmxETvTchQXDDgd6RvaMXp5XtbfU3Ss9XG8pOuS2mkV9nxRAq5Y9cHhcctrR+x0LfSuQo6qSiKhll4Pt0qufZKwL3dri2iWnoyI1AAAAAMBRtOj/xf/7fL+mbFzfuA27a8f2ieuXUZd78p9L0icOjG/fzvzb5kOqRv0zbb4CK0QUZhL3l7r114rKF6+vMEqMiIorPBaDOLp3bHGl55oXNv++ueK28ztu3ltz02vbft5QUeNUig+5H/1k93u39Xz9+4Jnvtq7v9TpvxJF5V5Ze+enwqvGpFrNoiiwwnJPWpzl83t6E9HUpzZeNipJUfjr3+8P8dG++rPkymc3P3pl5sAsGxFV2WVZ5V5ZW7yhIvVw/Rd/o3pG/7bpkH/Lvya0P/+0hIsf37SvtC62cnqv2B/Xlo/qGaNfDsywrdpe3a9LpHD4t9m/bDg0okdgfg0A6CSDgYhkr4dafMZKTGLy9AefveaBZ6554Jmpd86xWMNP9ooAAAAAAFq6NppikHfAMeOs1PbxlqFdA4ueXHNG6k2vb3v0ioyA9hsntb/5jW1Ot0pEjFFKnOmFGV2JaNqY5Kmjky55YmNitGnq6Smn94xhjKaNTvnmr5J5iwrW5tfIqnb3RZ1GdI/+anafN3848OaPB8qrvH1v/kvVOHHinCYOjPcdVHzl2JTZH+bLikZEJqMwpldsYrTpvss663fbRRsmPbDOf1X6qUB6NQQi+u+vRb9vPvTpPb18G3nG37e2pMpDRBnJ1rcanv6j+79xKTNe2jptdIokMt+JQred1/G28zr6+pwzuN05g9v5Lo0GwX/bkarxd38ufPl4D6sGOOUNPfv8qooyV211dLukzj37n+zlHIXRZDaaggRhAQAAAAAgKOZweYPeKC6vToqzNTWsuLw6pd1JzlDYvTO/tjbwDJ3GIiIi07scWza7onJJbNm/Vm6ocY0VH41zReFEZDQ0mZ304rd7ZYXuuKDj8b3789/skxVt1pROxzccWpHC0kqzsT4au33rphHDh5/E9TS7+T8s9irKlEnjT/ZC4FRTWeMIMxtNRsPJXgicasoO1cREhYvNfZYZtHGqph2qssfHBNYTBDhBbq/sdnujIq1H7wpwLL6Yv8holCaPH3viU/2+bNngwUG+VuuOECRpxRkrxxouCV3riqoQUXSEIWhUhYgExoyGozzOLed0PJF39z9MGgAAAAAAAKBNOf7AitkYWAkVAAAAAAAAAKBNOckZK7m5uXa7/ajdwsPDc3KC1AcJkcPpWrx0+diRQ6xhFlXT3v7wy5Gn9c/qgq0rAAAAAAAAAHBCTnJgxW63Z2dnH7VbXl7eUfus3Zibm7friosnN7619M/Vsx549ot3n+/RLVOWlWfnvhcbG1VYXHr6sIGshR/RAQAAAAAAAAAt2MmvsWKz2Wbd/+TegsKgdzumpTz10F1NjS0sLqmsquneNYOI/lq14aPPv9MDKx6v9/e/1o4bVVd2ZPHS5QnxsXo3/QCdkpLy+x57+fYbrrpm6vnN/kQAAAAAAAAA0Eac/MAKEe0tOHDxeROD3vr064VHGPj4C2+tWLPp/Vcfy8nu4mtUFOXmux9btnztx2893bt7tqIovy9fe8GkcXpyCucaEaUkJ1w7bcpzc98f3K+n/1gAAAAAAAAAgNC1iPP5OCdZUYL+4fxIAx+bfWtCfOzVN83evnOP3uJyua+77cE/V61//rG7e3fPJqJf/1hda3ecc9ZovYOiaEQkCMIN11yandGpsvroBzYDAAAAAAAAAATVnBkri5cuX7x0eUDj2JFDxo5s8iBoHedcUZSmbh1hYGSE9a0XHvy/m+8rLC7VW8oqKg+Wls996r4RQ/vrLW+8/xkR7T9Q/MeKdUTk8niI6NdlK4sPlo0ZMXhr3q7Mzh3bxcUc/fEAAAAAAAAAABpqzsCKHkDxj62EElUhIuKkyGpTt5ry069/7d1fSETnThi9c/f+tRu3ejzeRUv+mHzW6Xk79uTt2ENEqUkJm7fmE9HG3O36wvQIzl+rN2zetkOfZ/iQfgisAAAAAAAAAMBxaOYaK/6xlVCjKkScuNxUxkrTkZVlK9bqSSher7f8UFVCfGyULfLZue9FR0VazGa9T2J8rMEgybIy44oL77r5GiL69Y9V/7r9wTEjBj/6n1uO8eEAAAAAAAAAABpo/uK1vmBKiFEVOt6tQA/fc5P+Yv4Pv975wDOLPn9DUbQBYy+6d+aMyWedrt967Pk3B/Xv+dq7n/pGLfl9BREtXrr8npnXhlvDQlwhAAAAAAAAAEBjf0vx2tBzVXyUJoQydtX6zcmJ7cIsFv9Gu8P59cIl1115Yb9eOb7Gbfm7v/ru54vPHe/xeJ+b+/4xrRAAAAAAAAAAIEALORWIN30q0BGPBSJatW7z1wuXXHHx5ID28orKux96bv3mPF/LgaKSGbfOSU1JnHXzNTdeO/W/Xyx4/5Nvm/9hAAAAAAAAAKDNaP6tQMehU4e0ZcvXNHWrqVH7DxR/8Om3H3/5/dgRg6ddNImIzCYjY+yHJcsOlpbn79pLRB1Skw+WlhPRb3+ufurlt6NtkfNefDjcGnbN1PMPFB587Pk39+w7cNfN11gs5r/lwQAAAAAAAADglNYiAivPPXrvsQ7RNP7MK+8WlZQ98+AdE8aN0BuNRsMdN1z1w5I/5i/61WiQrr1iSkbnDnpg5X9fLhwxpP99d/xLr6vCGHvgrhtSkxPmL/qtrKKyfWpS8z4RAAAAAAAAALQFJzmwEhkZuXLlylC6BbQIAnvpiSDhmOnTpkyfNsW/ZfiQfttXLuScM8Yad77m8gsatwMAAAAAAAAAhOIkB1a6du36z7xRU9ETRFUAWprlq9ct+PnXykNVEeHWJx+4m4hWr9+04MdfKg4dSkxod9kFk9M7tvfvX2t35Obl/7lybXZG+sQzRuuNQYd88vWCxb/9oXfonp058/r/+2efDAAAAAAATkHHH1hxe9VmXAcAABGtXLvhux9/mXHFJR3SUqpravXG1es33XDNtNjY6CW//fHKvA+effg//iHRdz76LDo6ShQE/1rXQYc47I6pU84ZcdogIhIQVAUAAAAAgObQImqsHJ+d+XkOh/2o3azW8C6Z2f/AegDgBHHOv1rw4zWXX9SxfSoRRdnq9gBef/VUPZIyatiQz779vrrGHmWL8I268dorRFF8873/+U8VdEit3REVFSkKLeI0NAAAAAAAODW04sCKw2HPzj56xCQvL++ofY5ALlvu3vFmxNB3iYgrzkPfdYs9b++JTAgATTlYUlprt+/as2/u2x9KknTWmJFjRp5Gflv28nbsskVGREZY/UeJoth4qqBDauyO19/5r9FkzEzvdOn5k+LiYv7e5wEAAAAAgDagFQdWiMhmswVtt5duNkemSuboEOdxbn6MGayW7Fsa3/IWzBcjMw5faYwEzVttX3VD5GkfEBOIyFO40JP/ZljfxyVbN2fuk6SpYT3uVSs329fNMne+0tTxEt9UtStmmNOvMrQbSkSaY3/tiutsoxcQa/CdsGbZJWE9ZktR3YlIqVjjyn06YsSnQdfs2HA/M1jDcu5q6qFcO95Qq3LDB7wU4odARBWfxdrOXCbZuoU+BKAZlVdWqarmkeVnH5m9b/+Bp195s1OHNF9Fla35O979+PMrLjlfCDnlJGDI3TP/ZZCkyqrqT79e+MrbHz5wV5D/5GVZKTtU01xPBKDTNC7LCqp6QbPTNF5RZccPFjQ7VdPwryE0O07E8aMFfwOvohqNJzmy0boDK0FxruZ+M012VQ69MV8QTU11c6y/V4rqbup0WUC7e8c8tTrP2v8Z/dJbuCBixGeHZ9aIiYLRJhginFufCcuZRUSmlIlMNNlXzIgc+YXeTanJq105w5pzjzFtsv/Mpo6XODc/aBvzIxE5c58wdbgwIKpCRGHZM13bno8Y8jbXvPbVN1n7PttgzWtuF2wZlox/Ba55+6uqfb+135MNPwiFsZD+fp25T3K51tr7kca3apZeKFo7+D4N55bHXTve8OXseAu+rV0909LlaiIW1vO+UN4L4AgMkkREk84cIwpCesf2OVmZ23fsTu/YnnP+zfc/r1i97vr/uzyzc6dQpgo6xGgwEFFMdNS0i8+bee9DVdU1vt1GfmsQY6LCm/WxAKja7rSYjEbDKfhvLpxcFVW10ZFhoYebAUKhca2yyol/DaHZeWTF4/ZGRoSd7IXAqcYgBUlg/4edgv+TV7rtS0d5XvtBM48QVSEiS9b1VT+NJcFo6lB/PLN75zuu7a/YTp+vX6qVm5kpWrLVHV3EuEYkEFFYnyfsK64lrulJK8bEscbEsb5JpMjs6PHLfZf21bcoZX/5Lqu+H6C/UMpXu/NfIyIptl/4oNe9BxbYV8xglkQiqlzY9/DYG7nrYPjgN42pZx/zB8E1CiGwotp3e3Z/FDVxbdC7xpTx7vw3fJdyyW+kuJXqbfpn4i37y5g0JqzHvZULBxg7XihFopYNnJC4mBhN07xer8VsJiKNayaTgYg++OzrysrqOXfdEmaxhDjVkYdomkZERqMhyEjGUIQFmh0jJuBHC/4GjJggCPjRgmamEWOEnytodgJjDP8awt+gJWRunjKBFa5/npyre/94TJAs7QffduQBQliabeTn9nV3G9PO0Vs0d4ln3ye2sYsEc6Le4sx7UYrq4fcmdZEUwWiL1NNYuFr1w+CAmb0FXxMR5xr3Vsactzt8wIshPoMhdVLE4DcCGmtXXBficCKSS/+s+W3y4cWqRNy96+3Di+dkiIg9f1/AEPf218xdrmGCMeiExuQz7atncs8hZorhilOpzjMkjZVLl+mBFaXsT0vWzcQkc+YM9/ZXwwe8HPpSARqLi43O7Nzp64U/XXTuxD379u/YvfeyCyZXVFYtX7Xu+UdmG01GVdOISGBMlpWVa9YPHdw/6L/NQYcwxsorDsXFxjicrv99Ob9nTnboYRoAAAAAAICmtPrAitdRuv2HG21pQ9oPupX80lWM1nZHHStG97SN+d53KZgTbGN+8l2q9t2efV+Y06e6tj7r3vU+EXFN1lxFld/11DtIcf0jhrwTNWF10Mm5p6LycHJKxVdporWD/lqz77GNXuQt/5Nkh6Xb7Ye+To85b3eID8uMUa7c51y5zxERV2oZMfeOt4mIVIep4+VEZGh3WuxFFXpnx8Y5TLSEdb+77nFqd1b/EiTtxVv0Y8TIzxouXatdca3mPBA58kshLFWKypFL/zCmTZbL/jTEDzUmjfUeXGLJmMEVu1q11Zg0hoiMyeOrt75AA0J8DoAmXX3ZlHc//uLmux+Ij4297qrL4mJjtm7foSjKTXc/4Osz7aJzMzt3+nbRzz1yuvofD+RTUlrWeMjI0wY/M3deTXWtxWLu3jXr8ovO/fufBgAAAAAATn2tPrAiGq3VRasq9/2W1GOaZIkOMV3Fvvomb/ESIiLVzRU7M8UR1xwb7hfCUvQOhvghTLQYU8YTkaXb7ZZutxORXPJr9a/n2MYtFsxHj9r4Y4Il6sw/9Nc1S6c01U0+8F3lwsAwDXcdNKVO0l+H9bzPV8rEv3itXmMlYKDmPGBIGFU/j+ZlYuDv57nqUR37pcgs/0b7mpmaszhy5NdMCiMiQ/L4usDKwd+MSeOMyeOcmx4iIrl8lRjdg5liiUgM78S9hzS5RjAEVqwAOCZxsTF33jTDv6VbVsa8F59o3POZh/7jfznjqkuPOuSJ+2Y10zIBAAAAAADqtP7AisHaedTD2xZcu/v3h6LaDwsxXcW3acWz9zO55JfwQa9r3uqq7wfETN7q6+PKe9EYebb3wHe+Fu/BpWJEF0/Bt5aMa32Njo1z5ML6tBcfzrX615qr6qdR+mu1dkfQJRlTz46ZUnTkZTfFnHVD40alfJWl663116qHpEaBFbmaGSP9d6U5N9zHFVfkqC99URhT8nj7mplE5C351ZZ5nWBJEUyxSk2eUrbcmHSGbyAzRpFcTQisAAAAAAAAQFvS6gMrRJTYY+qBNXML171ZuO7NUNJV/CnVW8XIzKC3LNm3eIt/9l1yb5Vnz38jR39X+/sl5k5T9WwOIrL2epB6Pdh4uP9WICZYos74TX99hIwVn9o/rzR1vsKYOCag/dA3mVHjlwnmhKDv5b+lyFv0AxPN+rHNdX2UWsEQWN2dGSJIrvVvEcJS5eIl3F3GrHVn3EpxA1RXsVq7g2myYG1PRIakcXLJMrn0T6vfg3O5miREVQAAAAAAAKBtORVqMjMmZIyrOw84td91oVRX0XFvlWf3R8a08wLaVce+mt8vathVrV0+3dLtNiky29z5CvuaW4h46CvUM1b0P3L58sYdNFdx1Y/DuWKv+n6A5i4J6/2ga8sTXK4lIufmRxwbZnPVE/rbqTXb7atmWvu/0GAN3homBVajYKKFmRPU2p2+FnPmdeaM/6taMl517PV1MiaNcW19VkocrTcYk8fJpb+r9t1SbL+69TsLmBQuGG2hLxIAAAAAAADgFHAqZKwQUVTaaSl9Z1TuWxp6uopSlWtfdX1Yz/vE8E5ExASJFDtXHEyyKhVruGz39dTkGvvK68WIDEvm9URkyZ5Z89dV9pX/tvZ7Vi5d6txwf9D5/bcC+WesVP8yiRNZMv5FRJqzgJhIRK7tr1oyr2dSODFRcxRIsf1tY3/mcm31LxMjhrzp2vqSa9tzYd3vCeW5PHs+dmx+JHzgi4Z2pxER9xwiQwRxzVv0va+Arj9j8hly0Y9iVhdfi6XrbVxxVi8ebxvzvRieTkTGpPGONTPDh32gd5Dihip/XWNoN1w/I4mIPIWLDEljG08OAAAAAAAAcGo7RQIrRJQ1/qXQOztzn1QObYjo/7IY00tvYZLVmD6tevFY0lQyhIfl1Be5dK6bZUwcY+7yf3XXTIgc+o5j3T2uvBfCut9rTD4r6Fv4bwXSuXd/5Nr2vBiWKkakc09l5Q8DiZip0+VEZO39iN7HnHl97ZpbmOolIhLNxpSzBEuKtd+T+l3BklC1aHiDOfVTgQ4Hcdw75snFi6PGLBIOb+Sp/GGw5ioiIsnWNWLEp43Xac76d+3vl5gzryMm+U4UCusxO6zHbF8fU8eLTB3rU3iYaGpwkhFX3fmvRQx9P+jnAAAAAAAAAHAKa8WBlYiIyJUrV4bSrXGjfphOgPC+Twa0GJPGGZPGBZmUSdZ+Tx/5fZkp1hd9iDk3n4jM6Zeb0y+vuy1ZY84NUsXW3PlKc+crm5oz6sxlQdt9QRxzxnRzxnT/WzHn5HFNJiImmoKOlSKzTR0vcmx61NprzpGfqCnOLU8YUydJ0T2ObzgAAAAAAABA69WKAyvpXYIXnW2D/IM4je4JTYVUfMK633si7x7W4z9H7wQAAAAAAABwKjr+wIrZKDbjOgAAAAAAAAAAWp1WnLGSm5trt9uP2i08PDwnJ+cfWA8AAAAAAAAAtDWtOLBit9uzs7OP2i0vL+9E3kWt3SqXLjR3vpOIuOZxbLgmvO9HJzIhAAAAAAAAAJwyWnFghYhsNluzzOMp/JgJFmPSeY1vKZXLBXNq3QXnxBhXHe49L1u63EXE3LtfUO1buVzFjPGGmGHekgWCqZ3mPcQEI5PCNdcBa683mWRz5T9o7nQLM8bUTeMtt2+6ztLlbimq/tggrrodG/9PjOgWsAC1dqu111tMtAauef88Zog2Jl1wpOcqeJ+JZmPyxU11kEsWqq695o43HGGSALWrz7d2f16wBDm5GQAAAAAAAKCtad2BlRPh2f+OENbREDc6oF0u/UFz7Td1uE6/VCpXWDLvP3xTIyYw0cpEi7foc2PyReb0mZprn6fgfUvm/WrNBslbZu50s+fAh6KlgxQ7wrn1DiIiJohR/V07Hwvr+gQxiYjc+98yJp3vLfyfZOujt+gEc6olY3bD5ZBz6ywKjhMTGre6970umFONCWcHtHsPfsu9pab21zaYgqtEQSZpzFv0KVedprSrG99y5T8kmBJ8n5i38BNvyQJfXo9y6C/3vrmG+PFEZEq9vPFwAAAAAAAAgNar7QZWDImTnFtnMSZJsSN8jXLpIu/BbyxZD+uXmnM3kyIES1rdba7pYQhT++nuXc8RcSLmP6dSucrpukPzliuC0VsyX3Pt09uNCZM0e57m2i+EpXuLv2KCxZQy1StFuvfONXe62Tdccxe5dz0bsE7NXRT8AQ4v5sRojB29CLHmKZbLFlt7vhb0rhQ10FuywHfykFKzkbhHc+0XLO2JSLVvlSL7mlIudWy+wRA7sv7DBAAAAAAAAGj92m5gRTDGh2Xe597/thQzVG/hcqVc8VtY18eZoW7Pjrf4GyGso98gzogREROtlsz7Gs8pRQ8MkrFCRETmzncScW/R56pju6XL3URkTJjkKXjXvedFc4frSTASkWBONne+PWBOX8aKZ98bcsXS+qWobsZEb9Gn9e8eM8zc8d9HfXC1doszzy8Hh7i3dFH9A4ph4X3/GzBEPvidod1Z/sk1DZ46qr9771yu1DIpgmsezbVftPVTa7fUBVZqcw2J5xITDQkTvQe/NXe68agrBAAAAAAAAGgt2m5ghYiEsPSw7Ed9l8wQHdb1Cd+l5imWD/1uiBvtLf5CLv2JiIgrmlzh2DhD7yCGZzJjvFL5J5erHJtvMLaboFSudDpv1byHFMHoPfi15jpARK7tD6jOnZKtvxjRncuVli730OEkEVPa1d6D33oOfMA1Wa1ez5Xq2lWTAhdpSnTvelYwJ5s6XOfbbqNPy0ztGkdSmBjuLf7CW/wFEZHqJGLe0h+IiFS3IX4MEYkR3SMGfKV39hS8z0STMfmSukd2Fznz/tP4g1Kq1jQKJHH3ruc0b7klcw4zxglhHdTazVL0ULV2ixiRI9n6KtXrDe0mcNWtOvdabH2ISIoa4Cz+6sh/IwAAAAAAAACtSxsNrLj3vKLWrCcirnlJdTGDjXPNc+A9wRindxDDu5Fg1IvLGpOmGJOmEJFas8GZd39Yt6eYIco3lSFulF5jhYgMCROJyJexonewZD2gVK9VKpYZ4scSkX3DVdYerzPRrHmK3btfMqffLJiSiMhT8L5k6yVG9tY8pZ6Cty1d7jnSA3BFde1j3tLGd0ypl/tKmfgXr9VrrARO4y0XInv5XctMMFFgJ1nzlgqWVP829965mnzIkvWVbuG0AAAgAElEQVSA3l+KGqDWbJGih6o1GyVbX8nW13PgQyJS7XliWDqTIolIMCVypYarTiaGHenRAE6qj1fJr+RVHesogdG/RppHZBpnfeHwKnx0V8M3671OLw8zstJaLdzEjj5FMBYjS4kSSmo1u5tzfnxzHL9eadJTU6wm6TgXDwAAAADQRrTRwIpvQ4pcsVStXm9On8lVh2PzDdZeb/v6eIu/FiypSuVyX4tSs0kwJyuVfxnaTTiht9fc3tIF3pKFppSpelRF58yrywqRYoZ69r+lHFouWNOJq5pzn7X3O/4TyBVLpaj+RKRUrpSiB4XynsbEcxo3qvY8/3OFuOalRoEVrjiYGOZfTcZT8B7XvGGZc/QdTEQkRQ1w751rIlKqN1oyzmbGOCZFaq4C1Z4rRvX1DWRSOFcdCKxAS+ZVye45nhjGi0vcxTV8a7FCRDvLVL1Rn+r4JtQHltVqxzf2xP25U/5rl3x6lvFkLQAAAAAAoFVoo4EVH821LyAXw8eYdJ5SvdZ3yRW7XL4kLOsR145HpLgxjTM7vCXfyaWLiIjL1bJgYEWfEpGp/bWSrXdAT2fubVLMadac55gh2rXjUVP7awVTOyIKy364LmNl/9uGhEmqPd/S5W65bLFmzfAfzuVD3qLPLFkPEVdc+Q+Lkb2YaPbdtW+4yprzPDNEB7wpV2ocm28I7/Ohr0WpWk2CsUERGdXFREvAQCaGcdXVoMUYp1Wv1+QqfdlEJFqzuPeQ5i4kLuuNkq2fWrtZrd1qSr2ifqSCqAq0dJcNMEw6K+ro/QJGvVVTXK19uNztaxmfY5w5zrKlUHHLNKCTZBSPJ+9jQ4GyuVA1inxkljEx8sSLVR+DOz93rNkn//NpMgAAAAAArU6bDqxwxS6XLQnr9mRAu+Yp9ex7o0FVEa65dz9nTJoiWNIM8eM8e181p99KxLjqUO35qnO3Y8st5vbTjT1epUZbgRoL6/YUO7znSHPsYpJVf606dqmO3WrtFtWxU6lYZkw8z737Bc1daMl+vH4h3nJn/sOmtCsFUwIRGRMnu7bfZ8mczSTbMT275j7g3jvX0rBWLledjQMrJBiZIUpzFwnmZL3BmHC2Ykpw5d1jyX5MXwYxQbL18RZ9Ltnq8lOkqL7e0h81d5EYnln3jt4yEi1MtB7TOgH+YUaJIszHHAQZmWX8ZJWbiARGP98W5ZK5HgcZdWLpHsMzDMMzDCcyw3GzWRgRaQisAAAAAAAczT/6K9AWRXPudW2/35R6uWBKJCJiIqkurrmJSHNs11/ouOp07XpSMKcYEyYRkTHpAq7J7j0vcc3j3vm0UrncmHSBpcssMbJH02+maN5y184nNdd+xkSueQ6vYTcnzkSrt/AT1Z7HVacQ1sGUeoUY0dWYfCFXHaojnxmiSXPqC5Erfnduu9eUdoUUXXeSkaHdBCl2hDP3TrliKfFQtwzI5b+4ts8xd/y3GNGdiLhSS1whLitVq5ixXeP+UlR/pWq1f4sxaYoUO9q57W7NU6y3iFEDlMrl4uHAihiRo9ZuEcO7+vYQqVWrfWEXgFPM1aeZTuti6BQv3jshzGZh/3B2yd+BMSIiZKwAAAAAABxVG81Y8RZ9qjp2mTreIFo76y1MMBvixzm3ziKuMdFiTL7I19mz700pso+h3fjDDczS+Q7P/rfl4q8sWQ/oTZq70LH5Bt8QpXKFp+hTIhJMiZbM+zR3IWOCIXaUYE41xJ/h2n4/5yoRMTHM3H46ERlTLjGmHD6ax1NKXHPvelawpFh7vKq5Ctz75okRXUnzaM69YV2fYMYY/2cxJkwSw7M8Be9zb5kxaYpgiHHk3trgYfVTgQ5/Q5JLf1Cq11qyH/dt5HFsuYl7K4hIsKQFPUbamDDZteMRY8LZxETfiUKm1Kmm1Km+PobYkYbYkfVjmMF/2xFxzXtwvqXLXcH+NgBavVir8OIl4Sd7Fc1JYETIWAEAAAAACEErDqxERkauXLkylG6NG/WDcgKY2k8PqJsi2fpJtn5BJmWiqcMM/wbBnGLt8WpTazAmnU9J5/veOui7109lamfJqD/zWAhLt3SZdYT+RCRaM33nRoflPBe0j15jhYgM7c4ytDvL/1Z473eJK0RELPimA8GSZogd5Sn82JQ67cgraYqn6H9S9BAhrNPxDQeAf5iAjBUAAAAAgNC04sBK165dT/YSWhMmRTZIIWl4s6mQio8x5dITeXdTytSjdwKAFoMhYwUAAAAAIDTHH1hxe9VmXAcAALQcAtOL1yKyAgAAAABwFK04Y2Vnfp7DYT9qN6s1vEtm9j+wHgCAU4aesUKIqwAAAAAAHE0rDqw4HPbs7KNHTPLy8k7kXXjJVm379+KIO4iIKx7li+mGS5raUAMAcIrAViAAAAAAgBC14sAKEdlstmaZR93wP2YwCznnNb6l7V/BIlPqLrhGxLjXof71ijRylv7NQ1s5j3UYwhJziEj58T5eVcAEiYi4s9ww7UsSxMAJN33GPQ5xwNVBV6L88pjY5zIW3ZGIeFm+tukzcczs4Gte+z6TzEKvJuvgankLeeVeccgNTXVoTP7wAuns51l0+9CHAMApCacCAQAAAACEqHUHVk6EuvpdFt1B6DI6oF3L+4GqCoTBdYf+8P0rBF9og3NiAjNamcGibf5c6HkREbFOw9SlT0uTnidzJHmqpbOfYtZ2RCR/Vhc64dUHlPm3MHO0/7soe/+su+upks58lMVn6Zdiznna5q/EEbeRpqjLXxEH/avBmle8QVEpYvbZgWveOp9qS4VB0/0bOVeJBYZ1gtI2fspll9j/qsa31MUPs/AE36ehbfxE3bbQl7PD9/2lLH9dyDqDiIl9UJ4W4NTBcCoQAAAAAEBo2m5gReh2trLwLiYaWKfhvkZt+4/a1m/FMx+quz60h0wRLKoug4NxjZhARMKAa7RlzxPnxBhrl806DdcqdpKzgrjGrPF1Y5nAVS8TLETE4rpIZz0ZdBnq4rr34vtXqH+8QJYYIlK+/nfd3b9eIdchcdhM1n7wsT4g07RQAiu8tljbuUQ6b27wSdIGaHkLhMOXWvFGpnp51X79M9FKtgopvcVelyrf3MjTRzBb2rEuEgBaJmSsAAAAAACEqO0GVpg13jBmtrL6banDkLomV6W2+1fprMf06AYRqblfs5iO9WM4Z4wRETNa/XfoiP2v4pV71Q3/FUffS6SXfCQhqYfy5bVCfLY4ZnZTURUiEsfeX7+k9oPFYTMDOqh/vBD6Q/GDucrPhyfkGnGu5i/yLZ6MYYZLPgocsvU7IWs8CcF/EoTUfury18hdS+YIrnh4VQFL6csPbtEDK7wkV8g5lwSRdZ2o5c4Xhx7DtiMAaMkEZKwAAAAAAISm7QZWiIhi06Xxj9ZfWqKls57wXfHaYm3PMqHLaG3zF1r+z0REmsKdFcqX1+kdWHwmiQataKOQkCOOuE2a+Kz/3OKwmXq6iLr+Y77zl/ppNZm8dv+dQULmWKHXJSEt2BSubfpS2/QlETHZyRlTty8iIqa4hc5jiIgl5himfan3Vdd+wCSjb2ZeU6T8eF/jKbUDa8WxDcu4cK4ue547y8Qx9zNrPIvuwEu2sA5DeEkua9dNSO6jFa0Xsidw2cUr9wnJfYhISO2vbP4qpH1HANAaMBy3DAAAAAAQmjYaWFH/epUXricirnqZ4iKTTSOurnmfhcXpHVhCN5KMLHUAEQk9pgg9phARL96o/HS/NPFJMkf5phIObtHyfyIi9ZdHefEmikjQ27mzSuw0XBh0rdjnMupzma8/L9uurn1fGv9Y41Xx/St8m4DquQ7R4X1AYp+pvlIm/sVr9RorgQMd5ZTU0++ZFSYaG30QMneUMltqg7YVc7mzQhz7AJNMRMRSB/CDW1iHIbxoo5DST0jtq677SH8QFtuJzJFExCISyVvDvU5mDGv8XADQ6mArEAAAAABAiNpoYMW3aUXbvZQXbRCH3cK9DuWbG6UL5/n6aLlfs/aD+f7l9S1Fm1hkirb3LyF7QpA5T79XWXCrePo9LDyBKx71u1tZ5pm+u8pvT4nZE1hi96aWxNoPli775PgeR+g2uXEjL8sTepxff616ucEU2El2kDHMt32JiLS173HFI42dQ1JdFEZI7a+ueE0g0g5ulLpNpLA4Zo7k1QW8ZCtL7lc/lSH88GwA0OphKxAAAAAAQIiEo3c5pfHK/QH5Gj5Cznl6qdo6Hru2c4k4+h5t63yueIIMYEzod6X6+zPkrlH/eEFIH1l/bjHXeMlWiulUd1W2Xfl8uv5H/WlO45mUpU9rResbt8ufXU2uyiBv7a6RP7nCv0E7sJpEo35s8+FJXUwyBw6UwsjratBijSN7KfdU1T9WuyzuOsRrCpmq6AcesZR+vHgzL8kVUusDK0x2kAFRFYBTBEPGCgAAAABAaNp2YMVj13YuYR1PC2jm9hJ1ySMNmzR12XNCzynMliZkjNOWzyWq+8LBZSevLVSXPMIP5grJfVhCd+XLa5lk0jfp1PXZt5xclXz/Cv2SxWdJF87T/4hnPEhE5DqkLLiNyy7lmxvJVSn2u0I/ApmI1PUfq2veI1UO/bF49QH1r9fEwdc3aPU6WOPAh2QkSzSvKfI1CNlnC1nj1e/v5faSuiYmCMl9tE1fsOTedX1S+2oHN/Pagywus+4dHWVcsjCjNfRFAkBLhq1AAAAAAAAharuBFV65T/l5jthnKotIJCISRKa4uOImIirL14MadT29TuW3p8iWKnY9m4iE7udzVVb/fLkub8VRTqKJpQ3gznJ18UO8cC3rO5WX71SWPq0VrOJeBznK1NXviGc8oG3+Ul33Ea8tbrAOTSVVVnPnC9lnM4OFmMDtZSw8QS+jqyyaLWadwVRF2/JliM+l7fxF/ekBcei/WWIOEZG7ljSFVFkrWE3h7Rr3F1L78gNrGrT0uIB1Ga38cK9vqSy1P9+/nB3OT2HtuvGDuaxddt0vtYl4wWohtW+IKwSAlo9hKxAAAAAAQGjaaI0VbeOnWsUuccgNLDZdb2GSmXUZq34/i7hGBovQsz7fRFv1lpDcR8g6XDCFMWnE7drqt/mWr1jvS4XsCULWWcqieygsVsieIKb2I2KUNUHb9ZuW+zUr2UaaIva/iiX3YROf1rZ8reZ+Q84q+ZPLiWuMcyLOOg4Th96ozy10naSumEuqQkQkGYXUARQWJwyaXvfOYdHyd7f5P4h+KpDv24+W9wMvWidOeEzfs0NE8vybyVlBRCyqvTjmP40/CqHbZHXJo0L2RBJE34lCYp/LRL+Cu0L6SCF9ZP0Y0WC45IP6S65p2xaII2eF+ukDQIuHjBUAAAAAgBC14sBKRETkypUrQ+nWuFHodXHjXB1x4PTAbil9KSVYIoYgCoNm1F8y5n9OMxGRIAkZY4WMsf5tzGgV+14u9r38CKsVMscJmeOauiud/VzwG+4a+ZsbiUjIPouyz/K/Y7jwHdIUIiLREHQos6UJ6SPVDf878sKOQN3wCWs/mMV0PL7hANACCThuGQAAAAAgNK04sJLeJfNkL6HFMEc2SCHxx1hTIRUfofelJ/Lm/rktAHBqwFYgAAAAAIAQHX9gxWwUm3EdAADQcmArEAAAAABAiE5yxkpubq7dbj9qt/Dw8JycnH9gPQAAQIcDK5zYyV4IAAAAAEBLd5IDK3a7PTs7+6jd8vLymrr17Q+/xMZESaI4uH8vIvpz1fqq6tqJ40b499mwJU9R1H69ujHGSssPfbNwyYXnnBkdFbl5a77Gea+crBN/EACAUwkjTshYAQAAAAAIwcmvsWKz2Wbd/+TegsKgdzumpTz10F1NjXW53Pc+8mK7uBhN0z587YlFS/74ZdmKQ5U1hUUlaSmJyUnteuVk5e/ae+3M+08b1Lem1t6vV7eig6XPzn2v1uFYtXbz5q35F507HoEVAIAA2AoEAAAAABCikx9YIaK9BQcuPm9i0Fuffr3wCANXr9+iaerLT9x70f/d9uk3izblbi8sLnV7PL8vX7N6/Za+vbpNu3DSnCdfNRqNkeHWf9/58GmD+tx4zWVE9OGn8yePP/2W66Z5vF5V00Sh8RlBAABtF4rXAgAAAACEqEUEFDgnWVGC/jny/9b/tXpDeoe07l0zTh8+KD42+sPXnhg3amhOdsbpwwcZDNKcO/+9Y/c+W2R4Wkpi+aGqKZPP2H+geN5HXxLRh6898dA9N8mK/K/bHywpLf+HnhMAoJXAccsAAAAAACFqzoyVxUuXL166PKBx7MghY0cOOfJAzrmiKE3damqU1yvP/+FXu8P55vufd++aERsT9eb7n2/dvrOg8OCqtZu6ZXf5/a81E8YOt5jNviG//L5y194CIvrvFwvSO6StXLvJbDImtIsL9QkBANoGbAUCAAAAAAhRcwZW9ACKf2wllKgKEREnRVabutWU+Yt+raisIqIvvvtpX0HRpRdM3LVnf/6ufQ6nq3vXDIvZtGzF2ozOHZ6d+152RqfIiPCq6tqKyqpvP3r5zQ++WLsxd1v+bovZNGfWDdgHBAAQAFuBAAAAAABC1Mw1VvxjK6FGVYg4cbmpjJWmIysfff4dYyyrS8cH777x4mtuP2vMsA8/m+9wumKjo848/TQiGnla/3BrGBH1zMlKS07cu78wf9fekrKK+Njo9155LDLCeqCoZFv+7uN4TACAUxsyVgAAAAAAQtT8xWt9wZQQoyp0vFuBMjp3yOrSKW9HXWTkxrseiY+NsZhNXbPSV67btHrdluioyKEDexNR/s69pWUVh6qqiaiwuOTZue/JirJ2Q+7yNRt69+g6oE/3KFtE6A8IAHDKE5CxAgAAAAAQmr9lF0zouSo+ShOOMOShu27s3DHNd/nDp29Mu3iyyWQc1LfnoL49TSaD71Zml479euVkdOrga3n9vU9ttojnHr7rmqnnh1stx7RUAIBTHkPGCgAAAABAaFrEccucN70VqOlfmFos5saNHq+8YUseEXm9sq/RP2NF9/k7z2dndFq5dtMV/77npy/f6pCafPyrBwA45WArEAAAAABAiFpEYKVTh7Rly9c0deuow2tq7ET00effOV1uk9HQu3s2Ea1ev9nX4aZrp67dmFtQVLIpNz8iPJyIPvn6h+SE+I25/8/efcdHVaV/HH/unZpeCaETQgm9iTQF6dgQwa7YsZefuuqubVnLrq5tXVddC4jdBRsoAiKiIB3pJYTeSUL6JJl67++Pm0xCEmASBzMJn/dr/5g5c+bOmdmYhG+e85ztVqulRXJScN4GADQWxnHLJ4m2AQAAABhCIlh55bnHfs/Ts3PzROS/02d0TWtfY8WK1WpZvmaDo7jklmsn9D+rxxXjx27YnL5u41ar1fKX+yebzSHxIQBA6GArEAAAABCges4UoqOjV65cGci0Gsdvu+Hy2264XEQmXjTqRM/dvnKOiHz+7kv+kWf+cm+tFwoAZxK2AgEAAAABqudgpXPnzvW7AABAdQqnAgEAAACBqXuw4nT7grgOAEDooGIFAAAACFADbi+yMyO9uNhxymkREZHtO6b9AesBgEZDpWIFAAAACEwDDlaKix1paadOTNLT0/+AxQBAo0KwAgAAAARGre8F/C4xJ3DEkyd2k3H7RM/VdP3KJVM+27twUeY6Y+T5zZ+uOLat8pwSr+v2FS/vLDps3N2Ut/u+1f8u8hR/svfHm5Y/f6AkS0R+zlx/58pXjTnv7vzuvxmzRWR74YFbl78459CKyld7csO0tbk7jNtHSnNuXf6iT9eqrOqBNW9kFB4se7n8Pf+35j8nWv9r6V++u/O7k3w4n+/76ZlNH51kQnVnz73D/2YBnMmM45Y1khUAAADgVBp2sFIjn67dN+/l0R/d6/Z5TjJtW8G+tpHNzk7o/NHuH7YXHrhlxT8XHl37yrb/Pfjbmy9s+Wxt7o4iT+lzmz+6IXWszWR+6Le3spx5IrIub+f1y54XXX+j3wOtwpNE5LymvSa1G/3khqnHXPnGlXc7Dj+1Ydo1KSMubDGg8ite2GLAGxlfG7ff3vHt+S3ONilVP/8b2o2ZvnueiHg077ObPri+3ZjKjz6/+dPP9/1U/b18smfBi1s+r/45mNWA/v99d+d3r277osaH7lv97+c3f+q/+/aO2cN+fMB/d+HR34YvePCN7V+/sf2bQF4IQEPBViAAAAAgQA14K9CJfL9j2c7cg7f2ucRqspxk2sqcrQMSu6RGNY+1RjUPi5864JHnN396XnLvMJP15W0zHu5y1b/Sv9hWsD+zNC/OFpVgi3pl28yr2gzvGN3ynf5/Minqmtzty7K23Jc2QUQGNek6qElX/5XbRTb/37l/9d99dvNH68oLVURk4uKnjBub8nd/unehiHSNSXm6502LMtc9uX5aoi1GRMb//IQx5+mNHxxzFTzT6+ZhTXvX9nPQdM0kplNOO1CSNevA0q+HPlPjo0OSen6+b6H/7qqcdJfPvavocGpUcxFZm7tzYJMud3S8ZMIvT53f4ux2kc1ru0gAoUmheS0AAAAQmEYSrOiiK6KIiE/XXl/1P7vZeluf8Sd/yoIjv93QboyIvNL3Lv/gMWf+B7vnvdbvXlVRHux8+YOdL/c/NG3X99sLDxS6izVdUxVlfe4Oj+7z6doVS6ZUvfLRNSKi6XqBu/inUa880W1SgO9iWHLvZ3reXGXwyQ3TAny6iPyWk3HnqleM28Y+oy/2/2zc1UUizPafR/2rylM+3bPw8jZDLWrNXwnnNO3+3OaPC9yOGGuk0+feVXR4UJNua3K2lwcrGdenjDYp6lVth32y58cnu18f+FIBhDJOBQIAAAAC1OCDlWMl+U8s+m/fZmmT+4yXSuUqieGxJ3nWbzkZ2wr2rTy27c2MWT3jUluGJ67KSc9zOb45+GvX2LZPbpjWNqLZLe3Pv3zxlLSY1iJS6C5Oi2nzVPfrN+Tvum7pcyISZ436c7drTIr65ZCna3yJfLdjwi9lxSlDFtzfIizRuH2wJOu9AY+sy9tR4nXenHrB8AUP/jTqlQDfbJQlfNrOudN2zhWRYm+pIsrMfb+ISKnPOa7FYBHpm9Bx1fn/NSb/O/0ru8lyW4eLjbv7izNvW/Fy9Wv+mrXptX73VB7RdP2JDVMznbmvn3V/sj2+Q3SL33Izhif3+S03o098x0GJ3ZYf23Jl22ElXtfOokMDm3QVkXOTekzfNS/AdwEg9ClsBQIAAAAC0+CDlXCLff3RjGUHNk3sPDzGHhlgucrHe344OyGtf2LnCa3OnbH/59s7jGsTkfzS1hmvnnX3wMSyTT2HS4+1i2w2dcAjIrI0e/O8w6ssqvnvvW6twyLtqvWzc540bt+3+t8nmrbo6LrxeU9UGTzmKhieXLYP6O5O4+/uVPbWXkv/Mtxsm9z+IhH5ZM+CwyU5VZ541JnbP6Gz/65b89lM1ipz3Jr3cOmxlMhmlQef2/xxtjP/jX7/ZzdZReScJj3W5GQMT+6z8ti2wU26Dk7q9p/tX4vIxvxdnaJbxVojRaRleJMCT7HDWxppDgvkAwEQ4qhYAQAAAALUGIKVPw267pEFr7+64rOzW3QNpFxFRLrHtat898kN0w6XHouxhn+0+4ePdv+wq+jw/BEvisje4kwjB8l1F6VENluXu/PjPQue63XLkqyN3x5cNq7l4JHN+v47/atfstZXf4nKp2k4Nfekpc8Zt/cWZ9a4pGFNe/865vXavPUK16aMqj64MW/Xje3G+u+6fZ4wc9VgxeEtibSEG7uoDK+lz3T6PK/3u89ensIMSerx9y0fi8iqnG1Xtx3e1B4XZ4vc7Ti8Lnfn4Cbd/U+MMoc7PCUEK0DjQLACAAAABKjBBysiMiFt2Icb5nyyad4nm+YFUq4iIjenXjBt1/f+u8/0vHnmvp9NimlC63NF5Opfyzq5to1o+u9+90l5xYqIrMndfvWvz1zQov+UnjfGW6NF5L60CUYL2yoqbwWyq9aPBj9u3D5JxYrfo+veHt/qHH/tjN/ohQ9/ds4TCbaqZ0gbr1V5S9HirI02k6VjdEv/SLGvNNxkq/LEcJO92FtaeaRpWPzyrK157qJmYQnGSPe4dlnO/H3FRz0+rzE4qEn3NTkZa3Mz7utU8caLvCXhpCpAY1G+FYhkBQAAADiFxhCsqIry5JBbrvzicRG5rsf5pyxXOZH/7ftpSdYGEclzFRkjVSpWRKRzdKs3zn7ApKib8na/v2v+Q5W6257EKStWsl359695/b3+j0xa9tw7/R+6L23CE+un9ohNjTDb38yY5fJ57u403nqC/rLV7XEceW7TR3/vNbnyoMNbGmG2V5lpN1kTrTH7izNbRzQ1Rq5qM6JFWOLNy//53sA/tQhrIiImRR3YpOvUnXMHlJ98NLhJty/3/3KgOKtrbIoxcrQ0J9xkj7aEB7hCACFOVRShYgUAAAAIQGMIVkSkX/Mu13Yfu+LgpkDKVSrz6pr/9pVthtdYseLRvD8e+W1VTrpJUVyax3hoS+Fen+ZbnLXxtfQvarxy5a1AlStW7lj5sohyVZvhInK0NMekqCLy8e4fr24zItxsMynq4dLc7rEp7w/8c7HXeduKl57pdcuHu+a/v+v72zuMC+QdfXtw2ZsZsx7vPqlvQkcRKXA7Isxhmui/ZG5oHp5Yff7gpO5LsjZW3kx0U+r5pT73LctefHfgn1qFJ4nIkCY9ntv88T/73GFM6BPf4bF17/ZL7GT800tEFmdtGpzULZDlAWgQVJrXAgAAAIFpJMGKiDwz7PY6POtgSda3B5etPpZ+S/sLqlesGK5f9g9d9PvTJnaMbhVnjb7m12dE9ChzxKPdrukQ1WJIUo8ar1x5K5Bh9sGl7++al2yPbx3RpNBdPHHxXxVFGddqsIg80PkyY87VbUc8t/kjj+YVEZvJMiSpZ1N73MNdrzIeTbRHX/3rs5WvaZwK5A9xZu77eVn25mkDH/Fv5Ll8yd+ynHkikmEKgQIAACAASURBVBrZ/F/Hn/5juDZlxP+teeOqtiNMiuo/Ueiujpfc1fES/5zzW/Q/v0V//12raq687cina5/u+fGF8tgFQCOg0GMFAAAACIxSXOqu8YEjxwqaJVbt5VH50RZJcadtVQHZvTOjqKjwlNOioqLbte/4B6ynHlXvseKn6bpX94nISXYS/XfHbI/mu7fTpXV79bcyZns0b42NZtDIHMrKs1srvpC2b9045Nxz63E9QTd77o9ur/eyi8eeempjt2K3555PHf1TLG9cG1nfa2kM8gqLw+1Wm9VS3wtBY5OdWxgfG2lS1fpeCBoVn6bl5juaxEfX90LQ2DjdHqfTHRsdUd8LQWPzxex5Vqt53NiRv/9Si5csGTBg4IkePUlI0oArVhp9XBK4WGtkjamKiKiKYlVO8f/yHYFtMjqROzv+rqcDCEFsBQIAAAACVPdgxW41BXEdAIDQwVYgAAAAIEANuGJly5YtDofjlNMiIyO7dq16bjEA4CTUsmCFZAUAAAA4hQYcrDgcjrS0tFNOS09P/wMWAwCNiaIowlYgAAAAIAANOFgRkZiYE7bXPSVd9Je2f9E/vnOcNaJ7TIqIfHHw1x4xbTtGtfTPcWmeqXvmXdpicDN7vIjsLc78IXPtdW2Gr87N2JC/65rWwxNt0V8fWtojpl1qZDMReXPXt5nOfOME5XyP46Uek1Wlaj+5BZlrS32ucc1r7ogzdc/885PPah6WICL7SrIWZK69NaXmPprfHl5pM5lHN+17ojf467HNh0tzr2g1JPDP5E8b3n2o00TjzQL1oshRvCU9Y+nK39I6tLtw9PAqDz327IsXjR4+ZvhxX9Wr1238bv5PObm5yU2Trpk4rl3b1iKSlZ0z/bMv9u4/GBcfO+ny8WkdUk80EzVS2QoEAAAABKZhByu/x4GS7CRbbMeo5jMOLIm3Rn19aFm2q2B38ZFEa3SsNaJXbGpze8IXB38dntTLopjf3/vDhBaDRWRP8dHXdnw9KKHL7akX2lSLiPSKTf1w349/6nhZhNle7HXe32F8vDVKRP665SPjhTKd+S9unxltCa/86uvzdxs3iryld6de3DaiqXF3eFLPhVnrJ7UZ4dO1GQd+mdjynMrP+uLgr03tsecmdqvyXn7J3pjrLrq0xeDKgz5dV402CafyQ+ZvTp9nXPMB1R96d/fceGuUfxnzj/625NjmZ7vdYNzdkL975sElgxK6iMgFzfoF8lrAyU37eEZcXKxJVfVqxRKz5i7wer3Vn7J63ca7b5mUkBC38Odf//Pehy8/87iIvDH1o949uj5w5y1Llq98a9onL0z5s91mrT5TCey/kTMQwQoAAAAQoDM3WMkoOtQpqlWyPT7SbI+zRt3TfpxRsWJRzbMOL7+0xeBvD684UJqdn+mINIdFmsNmHV5+bmK35mHxd6eOUxVlp+NwetGBi5r1T4lI7h3bfn9JdqG3WNP1OGuUcX1FFI/usymqiLQKb3J/h/E1LuOd3XONG5sK9nyyf1G0OVxE/r7tc2Pw8/2/FHpLrm09zKipqRVd9Or1MtUdcxWuzNn+WOerany0a0ybJdmb/XczHAc9mveoMzfZHi8iu4uPpkW1Gpvc9x/p/+sb176pvZ5P4EYjcM/k600m0zvTP6syvnPP3t179vfo0rn6U+686VojHznvnIEzZn1fUOjIzc/Lycu7aPQws9k87NxBcxb8vC1jR+/uXavPjI2J+gPeVEOkcCoQAAAAEJgzN1jZULB7WJOeInJzyhj/YIGn5Kes9ZPbna+IMq75wMobdn7MXHeoNKfE69JF10XZU3zUp2vGQ+OaDzhcmjP36OpbUsb4//zdIar501s/aRvedHK780+UqojIbe3O99/uEZNyTethVSZ8un9R4G9ql+PIW7u+M25roovoy45tNe7qottN1ue63VjlKYuPbRyc2MV0ggimS3TrmQcWF3udEWa7W/MedealRbfa6ThSHqwcOa9JD1VRz03s/nP2xitbDQ18qUCNTKYajhtzutzTP/vy5msu//HnpdUf9VedpO/YFRMdFR0VsWnLtuZNm5rNZuPR5slNM7OO1TjzdL2Nho+KFQAAACBAZ2iwsstx5EBJdobj4Nyjq1MikhOs0Tsch4q8paty01uHJ326f1GSLXZk094vpM9oFd5ERIq9zlbhTa5sNXRP8dFXMr4SkUizfWLLcz7b//P2ooOpkc0mtRnxYMcJlV/i2tZl7SHmHl29OjfDP+7VfSVeV+WdQf3j08Ykn7BVSmXhJtuPmet+zFwnIk6fW1GUpce2iohL8/SP7yQiqZHNXuo52Zj83ZGVFsXsv3K2q+CNnd9Wv+bWwv2TU86vPKKL/vG+n/I9jtvaXRBriWwWlrCr+EiPmJRdjiOpEc06R7VKLzp4TmJXl+Y5XJqTFtVKRLrGtP4pa10gbwGog09mftOvd892bVuL1BCsGLZm7Hj/05nXXzVBVdUSpzM8zO5/KCzM7vZ4apxZw4V03adpQV1+g2RsxdL5NIJEF13jw8Tpoema8JWFoNJ0TUT4loWg03SdXy1wOoTCnwLP0GDl5+wNHSJbdIxsOSC+87KcrWOS+zbJi/nm8LKbU8YYSYGI5LqLku1x97QfJyLbCg+sy99pUtRJbUZUvs7Vrc/b6Ti8PGebiEzdMy+j6FCiLdp4qMBT0ieu/YQWg89P7nd+ckX/kb3Fmd8dWWlctoqNBXv2bsusMljoLeke09a4fUGzfv5WJpWb1xo9Vqo8Mc/t6BjVwn/Xq/ssatVaAK/uy3U7ko7fwjPzwJJCT8nt7S60qmYR6RLdeqfjcI+YlB2Og2nRrdKiW885ssp4Iy3CEiPMdhFJsEYX+1xOn9tuslZ/X8Dv8cNPi3Pz8m+65rITTdB1/ZvvF6xYvfbOm6/rmJoiIhHhYU6X2z/B6XTZrdYaZ1bn8fpy8099jnujV+TQRcTNpxEkmqZ7PaX09EHQ+TQtL7+ErywEl66Lpmt8/0fQ6SK6xpcWgs/j9dms9ZxsnKHBSpvwpv7buuif7l+U4y4MN9l/ztr4c9bGo87cKV0niUiWq8DogeLwlibb43YXH/0le+N1rYdvKdy3Kjejf3ynnrHt/Ne5OWXMy9u/vCllTII1yq15X9r+xcCEin4QH+xdMDixa/vI5idaUveYlOe717qRimFokx7VB/cWZ45I6uW/69V8Rrfdykp97jCTtfLvY98eXuHRfLe1O9+iln1tdI1uM/PgEhHJKDp0TmK3WEtEhDks05m3u/hI5+hW/ieGm2ylBCs4DRYtXVlYWHTvo1NExOv1rt24ee2GLX954E7/hA9nfJ2XV/DXR+8PDwszRpokJhzJzNI0TVVVXdePZGaNHTGkxpnVWSzmJvHRp/ctNQR5Hp9Ioaqa+DSCIq+wONxutVmrfhMGfqfs3ML42EhTjfV3QF35NC0338H3fwSd0+1xOt2x0ezFRpBZzTU0E/iDnaHBysimvY0NNSKiiHJN62FLj201KcqAhM4i8nLGl8ZDSbYYoweKUbEiIjsdh1/K+KJvXIdrWp8XaT7u32aKKBc17//Rvh8np5w/8+CSs+I7+M8t1nR9V/ERfwuSvcWZT2/9pPwlYu9IvbDK8j7Yu6B/Qpq/dsbvr1s+eqjjxCoHDIlIsdf5fPr/nik/rEdEthTus6hm49hmg1NzW6sFK3bV4vS5K4/EWiK3Fx0o8pbGl3fhbRPetMBTnO0q8Oo+Y7BzdKudjsO7HUcvbHa2/4mlPpfdxL8ZEHz/ePJh/+13pn/WpnWLMcOHuN2elWvWDRpwVn5B4fJVa1999gmrzWpUlqqK0jE1JSzMPn/h4lHDzlm8bJXZbO7Uvl1OXn71mVQQnAjNawEAAIAAnaHBSo2WHNuypXCfiBR5So2RKhUrItIiLPGOdheqirK3OHNh1vpLmg90aZ5sV8F7e+YNa9IzLarVjqLDT2/9pGdsO2OTjmFjwe4iT8nGgj1nx3cSkbYRTatsBSrwFL+3Z9497ce9mvH1XakXXdR8wCf7FqZEJNtUy9yjqz2a74Jm/cxKoDlcpjN/5oHFk9qMrDzo9LmrBx8W1RxlDs92FTSxxRgj5zbplmCL+s/O2Xe3H5dgjRIRVVHSolotyFzbqTzo6RzValnOtmxXQZuIJGMkz+2wqZYwky3AFQK/U05u7qx5C7p37ZyZle31eu/98xT/Q5OuGD908IA7brpm+qdfzp7/Y6sWze+bfL3JZDrRzD9+8Q0CzWsBAACAAJ3pwYpWqdPNuYlda6xY8ena+vxdOxyHVFG8mtd46EBptnEqUJ7bYVXNXaPb5Hsc7+yeW+BxXNDs7OU52z7Yu6BvXIfUyGYuzTPr8PLbUy/8+tDSbFdB8vENTTRd00T/JXvTkMTuNtWiKkqex9EmPOm+DuNdmueNnd9e22b4oqz1CzPXB9jgdnVuxtyjq69oNSQ1spmIFHuddpNVF31zwT5/EUplXaJbby3cV3kz0Yik3m7N+/qOWfe0H2e0jOkS3XrmwSU3th1lTGgX2eyjfQvbRzZXpOyv/VsL96VFV62vAersthuvPvl4s+SmLz39uIjExkS999rz1We2bdVyyqP3Vx7p0qlDjTNRI2NfAc3lAAAAgFM604OVY66CVbnbM4oOjWrap3rFiuFfO77Wdf2i5v2bhyVEmsNezvhSRA8z2Sa2PEdEzknsOjixy+s7ZsdaI85J7NI5uo0ick5i1zV5GYuyNxinMl/cbEBaVKsHOkxYmLV+UdaGQm/J45un67puxDq9YlOvKt8lNCSx+8wDi726JiIW1dQ1uk2sJeLSFoONR6Mt4f7Qx2CcCqSXx0NLj21NL9p/T/tx/gzln9tnFniKRSTZHnfr8af/GIY26f7ennnnJnZTFdV/olCVhrt94zr0jevgv2tWTJW3HWm6/kv2phvKYxcAjQBbgQAAAIAANeBgJTo6euXKlYFMq3F8ZNPexg1je46IDE7sUnlCvDXqgY4TROShjhP9gzenjKl+KUWU+zpcUnnEpKj949P6x6dVHrSbrBc2O7tyX5LqBiSkDUhIO9GjlVdSmdFjxXgLVd7FlK7XGZU1J9pJ1NQe1zeuw9yja06+sJOYn7mmR2xKi0r9XAA0dGwFAgAAAALUgIOVzp07n3rSmSHCbK9cQlKZIsopm7OMTT7r97x65doWAI2DWlaxQrICAAAAnELdgxWn2xfEdQAAQodxXhIVKwAAAMApNeCKlZ0Z6cXFjlNOi4iIbN/xhJtrAADV0WMFAAAACFADDlaKix1paadOTNLT0/+AxQBAY6ISrAAAAACBUet7Ab9LTABO9FxdlzmPZqbPdxxcXXYG0Opp+Uc2uyrP8Tj1H5/Nzj9QdsTysR3uRS8cczu0bXMdP0zJKsr0+mf+/HJO3n6Pf9ovLx4L8lsFgD+QQvNaAAAAIDANuGLld8rd7Ylubknual81NTeiiXnNh/mFR7xZ6a7IpuaIeFPrAeGxbcyr38/vMi7KZJXFr+acdWOsiGRluOc/ld1hVPiwPzex2BX/1bpeFLV1dtHge+I1r77yvbx+N8ad6HXzD3rXfZyftcNtsatdL4nsNDrSGD/wm3Pr7MK8vR5RJDHV2uPymKQ0a8Vq93g2fVmYme7S3HrzPvYBk+OsEQ07FAMQyjgVCAAAAAjQmRusHN1c2qy7Lbal2RZpikg0jXqqyepp+S3PDjNblN8+ye97Y+zaTwpyd3tKcops0ao9xrT2o4JOYyLjWltGPdlEUSVzq+vwBlfvq6MPri5d+lZeWKxJRGY/mGlcfMW7eaX5vsF3xrXsF1b5Rb1ufeGz2R1GRgy6K97l8K2fUWgEKzt+LP7tw/yeV0YPujPe55W9S0sWPpd93iOJzbrbROTwBufiV3I6jIrsPjHaHqPuWVx8YHVp6nkRf/hnBuBMQY8VAAAAIEBnbrCyb2Vpl4uiRGToQwn+QWeeb+u3hUMfTlQU6XtdTN/rKnYSbZlVmLvP7Sn26ZquKEr2dpfmLfs3R6t+YYPurFqisuytvOovWnjQW5rv63pJlMmi2KLVc+6JFxFPqbb204KzboxtP7wsK+l1ZbTPra+Znn/xy019Hn35W3k9L4/ufFGU8WjX8dE+D//cAXAalVes8K0GAAAAOIUzNFjJ2ubK3e05utm1cUZhYidbVJLp6BaXs0Db9UtxQqp1+Vt50c3NXS+JmvNIVnyKRUTcDl9cim3A5KhjGe65T2SJiD1K7XdTbG1fNzLJZLYpm78p6nlZtCiimhURydru1r166rDjKlBSz4vYNqeoJNdXcNjrcmidzo+s/KjJoggAnDYqxy0DAAAAgTlDg5VtcxzJXW3J3Wzth0Vk/FjcfWJ0VLOS3z4sGPpQQrMedmOOI9sb09I86qkmInJ4g3PvslLVrAy+J7761Q6sLp29w11lsDTf1/ose5VBa6R67gMJS9/IPbSutPdVMcZrleb6whPMyvFRSXicKiIuh1aS7Y1MNKkmkhQAfxy2AgEAAAABOkODlcQOloo7ur7srTxHltcWqWz7zrHtO0f+Qc+EN5uJSMFh76IXjomIs0iLaWHJSnenzy0adHf84bXOXb8Up54X0bp/WMt+YVce30jl5Fr0so9/JXnbXMeS13Ob97Cfc0+8LVItyfOKLlIpPCnJ10QkLEa1hKul+b4qjwLAaUXzWgAAACBAZ+jJMl0via64oyiD7oxrOygs7YKo4Y8lDn8s0R5b9rHENDcPezRx2KOJPS8vm390q2vun7MKDnsG3hnXun/VPGXJa7lHNjpP8rpGbxRrlNrziuiLnk/av6I0c5uraWeb7pM9S0sqz9z9S3F8O4s9xpSUZvV5Zc+vJdWvAwCniUrFCgAAABCYM7RipUbbf3AcWusUEWdB2T8mqlSsiEhCG8vwx5ooqhzb4d4yy9HloshFLx4b9VTS/CcyRz7ZpPfV0cvezE3sYLWEqRtmFPo8es8roiv3Qzm2w717SUmXiyPDYk05ezwielisauQsq97L85RqLfrYvS5976+lGQscw//cRETsMabuE6JWTs1zFfla9AkzWZVdi4ojEk3thnIqEIDThooVAAAAIDBnerCi+SpudxodaZzL8/1jZacmGxUrmlffv7L06BaXqoqv/CSgnN1u3adv+96RNjbKYlcUVXFk+RI7WEdPSfKUaj8+kz3o7vht3xZtnV3UfWJFdUx8O+veZaULnznmLtWim5nPuTchurlFRLpcHBUeb9r6XdFvHxaoZqVJR+uoJ5MSUsv2K3WfEB2RaE6fW7Tus0KTXUk9J7zLuKg/5OMBcIZiKxAAAAAQoDM9WHFkenb/Unx0s6vb+MjqFSuGeU9l6Zr0uSYmto3FFm36/rFM0cUaoZ51Y1xc67IPsNPYyFXT8jSPLiKqVWnZJyw83tT3hqrHBlnsSv9bY+XWGo4Tajs4vO3g8BOts92Q8HZDTvgoAARX+VYgkhUAAADgFBpwsBIVFb1y5cpAptU47m+z4t9T03HUcUcaRzYxj30mSUQu+HtT/+DQBxNqvFr74RFGtQsANAIKxy0DAAAAgWnAwUq79h3rewkA0DiVVazU9zIAAACA0Ff3YMVuNQVxHQAQCjYf/nn05s3B/e7m1fUvC3Odup5qtZ0THuoNkhY4Cg973SLSubVHRB7/jm/1QeDTdFUpqwMCgsjn00ymM/SER5xWfGnhdNB1XdPFpPLTEEFWtEcZ2WlU/a6hnitWtmzZ4nA4TjktMjKya9euf8B6AJzhVjiLX0pfcpdzXRCv+bq9zyxrWYXdP0sW9fFmBvHiwbXI0ua5sIFld2JFRNZp9bicxkWnBAingSLCf6Q4HfjSwunDlxaCraUeMbK+11DPwYrD4UhLSzvltPT09JM8WlBYtHjZmpFDB4aF2U80Z//BI/MW/jrpiovDwuzrN6dv3rbjussvrsuKATR2R2N6RqQOD+IFD2cfE6fLuJ3b8tKIiNDtx5RZWCgFRSIyKTrS7dVzi0kCgkPXdUUU4U90CDZN01X+9ovTgC8tnA66LiI69ZsIOpduqe8l1HewIiIxMTE1jqdn7GqWnBQTfYqyeZfbfc+jz61et/mGqy5p2TzZ5/P5NG3MsMEtmzcVkV9XrN26fZeI7N534Os5C0tKS8PDwlat2/Tb+q0lJU7jCuPOH5aclBjU9wSgAVOjOkT1fiCYV1z6T3Gmt4pIOlCcZWs5LqrtecG8eFBZt8+Sgll3dbrkrk6X1PdaGpW8wuJwu9Vmrf+f+mhksnML42MjTSpbNhBMPk3LzXc0ia/5/Aegzpxuj9Ppjo0O3b8woYH6Yva8+l5CCAQrNfJp2r2P/K2gsOjXeTOsJ/5NtKS09N5H/74tY3f7lNZLV64TkV179+u6nNWrqxGsrNu0bc6CxSJSWuoUke8XLFFNakFhkcvl+mrOj8ZFBg/oQ7ACwE8P9oYNr+4TEatqPh0XDy4ttJcHAAAAhKAQDVa+/2HRzt37Jt9w5UlSlQOHjl5928PZx3IvGze6TcvmIrJhy/Ydu/ed1avryjUb16zfcsu1E+6dfO29k6/NzSv45+tTv56z8NN3/pmYEPfOBzM/+PybeTPe/gPfEIAGQ9ODHaxoRrBiOR0XDy5d10VEZcsKAAAAELBgBis//rL8x1+WVxkcOXTgyKEDa5xfha6X7bjzadq///uB3Wa77carTzL/vY++8Hg8IrLyt40bNm/ftXe/pumtWiQXFDo++N+swiLHLddOMGZO+eeby1evv+2Gy7/6rqxK5Yarxr/zwUzj9pWXjj3lhiMAZw496MGK7hMRi2KSBlKxorL5GQAAAAhYMIMVI0CpnK0EmKocy8l7/JmXz+rVbfKNV0mlcpXEhLiTPOtvf77nqgkXjJ9070tPP9yrW9qcBYsffOKFmdNejYuN/uDzWS+98b4x7cvvFsz/6dcpj9797byfC4sqTiDKycsvKHS0a9PyglFDCFYA+AU9+/BoXhGxmixyGlKb4CqrWFHo1wAAAAAEKshbgSpnK4HXqoSHh63ftHXZqrUTLxkbExMdSLnKiVTpMv39gsVPPvdvEUlOSrzr5quMRrYi0rF9201bM2bOmv/dZ2/W4VUANGLB3wpkVKyoZgn5JiYhvlMJAAAACEHB77HiD1MCTFVEJDzM/vB9kx9+8vlX35h29lk9AylXqa64uERELJbj3tEPPy8bf8GIL79bICILfl42e97PKW1a7D94ZOTQAS2aNa3V9QGcIU5v89rQTi50tgIBAAAAtXRa6r0Dr1Xxm3DxmG6dO348Y9Z9jzxdt3KVFWs2iMiVtzy08reN/sFXnnn0wbtu8N+Nj4seO/ycJom1i2wAnFGCnn34tIZTsWIEK6fnRwMAAADQKIXKb8+qqj716L3G7UlXjQ+wXKVzx3bbV85p2Tx5ygtvzFmw+OF7b05KjL/+rr+s35z+y+wPRERVj/u7a25e4byffg2z21s2Tw76WwDQOAS/x0qlihUJ8YoVXRPhTCAAAACgFkIlWBGRfn16XHfFJakprQMsVzl4OPPLb3+4+5Fnzxt3wy/LVr/xzyduvW7itNefffPFJ9du2Hrh1XfO/+nXKk/p1rn9l9P/de6AviaTaeHiFXa77TS8DwAN22k6brlBVKwYi1NoXgsAAAAELPg9Vn6PZ554MPDJK9Zs+NfbHw0+u/e///HY0MH9TGrZvwRGDBnQv2+PF/499X9fzxsxZIB//t/+fI9xY+PW7bv2HIiICLvnlmuCuHgAjUPQs4/KwUqoH7es02MFAAAAqJ16Dlaio6NXrlwZyLTqg5eNG33ZuNE1zo+MCH/mL/fquq4oSmJC3PaVcyo/+v7rz9VttQDOCKf1VKDQ3gqk6ZqIqGwGAgAAAAJWz8FK586dT9/FFf7oCqD2gl6x4tG8ImI1WaSBnArEN08AAAAgcHUPVpxuXxDXAQAhIri7dXTRfbomIhbFFPSLB52R+yhUrAAAAAABC60eK7WyMyO9uNhxymkREZHtO6b9AesB0DgEd7eOT9NExKSoqqIG/eJBV3bcMhUrAAAAQMAacLBSXOxISzt1YpKenv4HLKZWPN9/p3s81ksure+FADjtjAYrZtVkpBVUrAAAAACNTAMOVkQkJiamxvHiPXtsTZqYIyNPeQXXzBmq3Wa5+JKTzPGuX+ddvco++XYR8Xw3WywWy5jzq8wpfe1V64TLTK1aiYi2a5d79jf2Bx4yHnK+/ZZ34wZxOCQyUkQiX39TdF3Uk51m6po5Q23a1DJk6CnXbyi+5cawvz2rtmwZ4HwAJ2E0cA0Wj+YTEbNiMtKKkI5V6LECAAAA1F7DDlZqpGva9uef9zkcfadPVy2Wk8z0LFzgXbZUsds8y5aKiF5YqCQlhf/1aeNR99dfeVcsFxHd6RRnacnOnSKiFztEF89PP4mI2rat/c67jcnW8y/0zPnWdMdd4vW63n/POulG/6vYb79TRIrvuSv8pVcUu91YoXJ8sOKZ863n1yUVb6GwUImO9sytOMzIPGiwtVr64571tV7qtF11dfW35nzlJSWxie36G8pmfvOV58cFEf95y7jrXb3KNf19y/DhIop14mUn+YiAM1Bwd+v4K1aMrCLEgxWOWwYAAABqqxEGKzlLlpQeONBiwoSTpSq67po5Q888GvHiy2I2i4jvtzXuH+bbb7/DP8V66QTrpRPkVBUrvt/WON/5rxIbJyIljz5sDLqmvafn59lvu8PU96zKL+vdtNH19n/F5RRVdc+dKyJ6sSP8mb+bBw3Wjh2z3XCTiOgF+aXP/yP88SeNChfd43G9/ZZlZNWDpbWsTO/ixeEvvFjj+zP16u358YeKRW7dIm63duiQ2qKFiPgyMkw9eljHTyj5y6PmgQPV5i1O9aECZ5Dg7tbxal4pq1gRCXY5TNCVBStyspI6AAAAAJU1lmBF18XoX6Bp+z/9VLVaW1x2skIM93ezo79k0QAAIABJREFU9f37fNu2ljz5WOXx0hdf0B3FluEjjEhFRDzz54rXa6QqImK5aFz1q5nO6uef4Od89+3qM83de5j/86Zr5gw1Ps4yYpSIlPz1CTGblOgY7fAh79Jfzf0HuKZNtd92h5ad7XrtFfufHnX+901RFMVmq3Ip7/z5lhEjjFSohhfq1cv1wftSVCRRUbrLpR06ZOrew7dta3mwkm4de4GYTOZRozzz59luuuUknxVwpgl2sOITEYtqMprXhnjFipRtBarvVQAAAAANR4MPVjz5+btefz2qS5cWEydKpXIVS2zsSZ5lvfgSrcc+16cfhf3lCRHxrlju27LZdstkEfHMn6uXlBrTtMyj7u+/j3j276XPPa07Kk4g0ouKRFEtZ/e3Trq+Lot2FCmtWhk3Fa9XsVjEZLLfebfrs0/10hLxep3vv6cdPBj2p0fE5VRU1XbHXdV7sng3rLc/+NBxQ7rufPstPTfH/uDDSnyCqWVL3/Z001n9fBnb1Y6dTN17+DZvsowcpTud2oEDpm7dRcTcq3fpd99VzWyAM1twsw9jK5BJMauiSMhXrJSHSiQrAAAAQKAafLCi2u1F27fnb9iQNHKkOSoqkHKVmlX7E62el+t85WUlPEyiosIef6ryQ+6vv1KiIv3bc3xrVhsdWI57en6epU/fGl9KO3rUct7wsmlen1gsIqLExKotW+q6brvt9tK/TbFPvt27coUlZqx4vYrLJcdva9I9Hi3nmNqseeVB1/Rpel6e/aFHjPIWtVcf37ZtprP6+TZvNvfoae7Z0/3FTBHRdu1U27RRoqJERG2SJMUOvbRUCQurxWcFNGrBzT6MihWzalIawqlA5T1W2AoEAAAABKrBBysmu73NDTfsePXV/R9/HNOtWyDlKjXwesVeNVlwz55tvexy91dfiIhr+jTfli0SHqZnZob99W/HLaDvWRFvv1er19IOH1aaNTPu6W63WKza0SOuqe8qVpv1ukmlr7ykpqV5VywXXdf27lGSmxU/+bj9wT+ZyotcRERKSyQ8vHIY5P7fZ7rbbX/oYcVqNUbMPXu5P5gmIr6tm62jRytx8UpUpHb4kG/7dnP3nhWXCo+QkmIhWAHKBbliRY4/FSikc5WyUIl6FQAAACBwDT5YEZGkkSOPfPvt0Tlzjs6ZU7dyFd+BA9qWTdqePWpKin/QdsONekG+/671+hvM3Xs4X665WazB+cbrlqHnGbtsKhQX+/bvE6/H+fZb2t69tssuN3XpYhwPJCK626VYrZ5NG009elovGuf66EO1abJ54CBzl65iMrnefds2+XY1OVnbvPG4YMUeJiUllV9ESUjQNm2SokJJSDRGTO3ba/n52tEj4vUpCYkiYurRy7dtm297uu3yKyueWVpSPVQCzmSno2LFopiMIFSTkN4KZKBiBQAAAAhco/jtWVFSbrvNuNnsoosCLFdR27QxGqz4tm/XNm+0XHaFc9q7rqnvmged4+9cW5n7ww9K/vqEVljgLwkRET0/r+SvT+hOZ8lfHtEL8q1XXOme9bVeWioi7i+/cH3+me7xOKe95/76K8uoMZbhI8Iee9w9e5blwosr1u71islkHTXGevEloii262+w33WPnpPjmvE/EbFNvl1ELMOGW86/8Lh3bLUqMbFa5lH/iGXkaMvw4SXPPqNlZ5W/Q9XUrbvn29n+oMfco4dv21YtM1NNTS1bf84xsdmViIhAPjHgDBHc3Tqe8uOWjaN2QrtgpWwrkELNCgAAABCwxlCxIiLR3bolX3hhwcaNtShX0TRf+jbPop/E6bT/6RElLt7cs5fnp4WlT0+xXnGlud/ZVaYbFSt6aalisWiZR00xnUTEPW+eddQYxW5XVFU/lqOmpoY9/pReWlr6j+fsd9zpmTPHM+db+733l13C4Sh9/TXL6DGmVq10l0uxWLT9+yU8QkRc097z7cjwv5ZeXKL7vL6N6/0jatsU++13Vl6PuWdP3/p1aqWDny0XXqw7XaXPPRv22ONqUlMRMffq7Zo+zXbPfWUX6djJ99abps6d/XuIvOvXm3r0CPQTA84Mwd2tU9Zjpfy4ZT20m9caBTWcCgQAAAAErpEEKyKSevfdgU/2rl/n+XaW2r6j5eJLTK1bl42qqmXkKHOfPq73pykREaYuXf3zbTfebNxwvvKilpWtJMTbLr9CRGxXXW2Mm0ePdX4wTTweERGr1dyrtxIXb71uUuUXdb4/1TJ8hLn/AN3pLL79VtF1MZls114nIrabb6080/PzIu3IEdvV15zkLVjGjHW++opl5GgxmSKmTjcGrRMvs06siJbMAweZBw7y31Usloj/vFlxCU3z/DDfdve9p/68gDOJHtTdOl7NK2XNaxtAxYoRKqmNo5gRAAAA+EM04GAlKip65cqVgUyrPmju1dvcq3eN85X4BPtDD5fdjokN/8c/Kz9a5XggP8vQ8yxDzzv5SvylK4rdHjn9I93rVVRVTKYarnbesJNfSkTU5i3Mgwa5v/rSevkVp5xcI/c3X5v6nlWRKwEQkdNz3LJFNamKcdxySEcrxjYolZIVAAAAIGANOFhp175jfS/hd1AU5fgTlOvAeunE3/X0Cb/r6UBjFdzdOp6yrUBmI6sIbmfcoCs7FYhgBQAAAAhY3YMVu7WGUgsAaOiCW1LiKd8K1CCO2qF5LQAAAFBbDeAXfQD4IwV3t46xFcismMovHtIVK2wFAgAAAGqLYAUAjhPc7MM4FchSXrES0h1WyoMVKlYAAACAwBGsAMBp5DMqVlRTeY+VkI5W2AoEAAAA1BbBCgAcJ9gVK5qIKKKW768J6WCFrUAAAABAbRGsAMBxgpt8GDGNRTWJNIDjlo3lEawAAAAAgSNYAYDjBDf70MpqQMoqVvQQr1gp2wrEjwYAAAAgUPz2DABVBDVY0TURURVFFVVCv2LFaF5LwQoAAAAQMIIVADhOcLOP8hoQpTytCOlgxVitSvNaAAAAIGAEKwBwHE2C2bzWV1axoho9VkJ9K1D5xqX6XggAAADQYPDbMwAcJ7ibdYzNNSZFURpG89pghkoAAADAmYBgBQCOE9yikrKtQA2lea2IULECAAAA1Aa/PQPAcYKbfRgbi1Qpq1jRQ71iheOWAQAAgNohWAGA4wT5uOXyqEJpEBUrelkMVN8LAQAAABoMghUAOE6QK1bKm9caZSCh3mPFeO9UrAAAAAABI1gBgOMEd7eOVn6AcYNoXlt2KhAVKwAAAEDACFYA4DhB3gpUfoBxg2heS48VAAAAoLYIVgDgOMFuXquLiCLSIJrXlp1hRMUKAAAAEDCCFQCoKojZilEDYlLUhtG81oiBqFgBAAAAAkawAgAVjEQhiGUlmn7cccsh3mPF3xGmvhcCAAAANBgEKwBQVRDrSvw1IA2jx0p5R5j6XggAAADQYPDbMwBUCHonFF/ZcctlFSshHqzo5R1hAAAAAASIYAUAKlFEygs3gsLIaEyiNoitQOXBCtEKAAAAECiCFQCoEPSKlbJTgRrYccv8aAAAAAACZa7vBQBAhd379n/w2Vc5eXmpbdtcf9WEhLjYEw0aVq3d8M4Hn1W+wg1XTjh30Nmr1238bv5PObm5yU2Trpk4rl3b1iKSlZ0z/bMv9u4/GBcfO+ny8WkdUqsvIOgbdsqjiobSvFYTtgIBAAAAtUGwAiCErFiz4aG7b7XZrFM/nvH5l9/efeukEw0a+vXu0bdXd+N2Tk7uC/9++6zePURk9bqNd98yKSEhbuHPv/7nvQ9ffuZxEXlj6ke9e3R94M5blixf+da0T16Y8me7zVrjMoIYf/hPBVLLzjAO6WDFQMUKAAAAEDh+ewYQQq4Yf0F0VKTNau3euWN+QeFJBg2KophU1fjfrLk/jhl2bliYXUTuvOnapCYJJlU975yBhUWOgkLHnv0HcvLyLho9zGIxDzt3kNls2paxo/oCysOPYAcriioNo2KFHisAAABA7RCsAAghZpNJ07SjmdlLVqw5b/DZJxms4vDRzG0ZO4edO8i4q5SVh0j6jl0x0VHRURGHDh1t3rSp2Ww2Hm2e3DQz61hNVwpy/FF+gLH/uOWQposmIgq5CgAAABAwtgIBCCE7du955c2pHo/37N49e/fsdpLBKub/tGTo4AEWy3Hf07Zm7Hj/05nXXzVBVdUSpzM8zO5/KCzM7vZ4ql/HyBScHrdFD863R6/XJyI+TfN4fCLi1XxOdw2vGyKMRMnt0UJ5kQ2Rpulury/EYzU0RLqIy+NVSUMRVJqu6yL8IEDQebw+n6bzpYWgC4WScIIVAPWmuKR0ygv/Mm5fPfHiPj26dWiX8tZLzxaXlM754acXXnt7yqP3K4pS4+Dx1ylZvXbD3598xD+i6/o33y9YsXrtnTdf1zE1RUQiwsOcLrd/gtPpsltrbrAiIqWl7ioZTZ25vR4R8Xp0r9knIpqmOZ3uUz2p3miaJiJut8ephO4iGyKf5vO4dZ/XV98LQWOja5rL6VYIVhBUuq7rof3TCg2UT9NC/BchNFCaRrAC4AwWER724t/+4r/r9fnMJpMxPnbE0B8WLSlyFIeHh1UfjI6KrHydtes3p7RpFRsT5R/5cMbXeXkFf330/vCwMGOkSWLCkcwsTdNUVdV1/Uhm1tgRQ6ovyWgvEh0VFmuNCMp7NFvMIhIVZo+KDBMRVVVio4Nz5dNCERGJjYyIDQvhRTZAeYXF4XarzWqp74WgscnOLYyOCjep7OxGMPk0LTffEdI/rdAwOd0ep9PNlxaCzmyq/5+D9b8CADDkHMv9/OvvXG632+NZuHhZs+Sm0VGRNQ663Z4ly1b5NM144rrNW3t0Tau4Tl7+8lVrb7/hapvN5tM0n6bput4xNSUszD5/4WKv17toyXKz2dypfbvqazD+7BvUekJdRJSGctxy+WrreyEAAABAg0HFCoBQkZSUaDGbH/nrP1RV7ZCacv9tN55oMCc3d9a8Bd27djaqVHbv3T962Ln+62RmZXu93nv/PMU/MumK8UMHD7jjpmumf/rl7Pk/tmrR/L7J15tMpuprUMpazAYt/vDpmogo0kCa1+q6iKicCgQAAAAEjGAFQKhQFGXixWMnXjz2lIPNkpu+9PTj/rv/+vtTlR/t0qnDe689X/36bVu1nPLo/YGsRA/iqUBlxy2XFYHouhasK58OOhUrAAAAQC2xFQgAKlOkfEdMUOhlxy2riqJKyFesGDuVFCpWAAAAgIARrABAhfK6kiBWrBjBSlkRiCYNoGKFo1sBAACAwBGsAEAFIwAJYsWK0WNFFVUVVURCu3dteY8VghUAAAAgYAQrAFChLFEIXv7hjyqMsCKIbXFPh/KtQPxoAAAAAALFb88AUFmQK1Y0f4+VsuOWQ3orkLFTiYIVAAAAIHAEKwBQ4TT0WCk7FUhtCM1rjfet8qMBAAAACBi/PQNABaOuJIgbdvzn7JQ1rw3tihWa1wIAAAC1RbACAFUFs2JFNBExKWqDqFgJ8dwHAAAACEEEKwBQwegxG/SKFf9xyyHevNZYnJEBAQAAAAgEvz0DQFVasE8FUkQN+iaj06GsI4ywFQgAAAAIFMEKAFQIevzhK29eW34qUEgHK8YbV+ixAgAAAASMYAUAKgR9w45xKZOiqsHeZHQ6+Fvt1vdCAAAAgAaDYAUAKlFERLRg9ljRRETxH7ccwhUr/tCHghUAAAAgcAQrAFChbCtQEE8FMprXlteAhPJWIGNpiihUrAAAAACBI1gBgKqCXrGiKkrobwUqb7BS3+sAAAAAGhSCFQCoEPyKFTGOW1Yl5E8F0mmwAgAAANQewQoAVDDqNYIYf5RvBVLLdgOF8FagShkQAAAAgEDxCzQAVKIbFSvBu15ZWqEYmU0QNxkFnX/XUn0vBAAAAGhICFYAoIJSdiqQFqwL+vynAgV7k1HQlfVYYSsQAAAAUBsEKwBQ4TScCqSJiElRlZCvWPGfClTfCwEAAAAaEoIVAKgqiD1WyrYCSQOoWDHqdNgKBAAAANQKwQoAVKZIecfZoNDK99coIX/cssapQAAAAEDtEawAQIXyU4GCxlfWEVZVgh3ZnAblfXYBAAAABIxgBQAqGKGC0RglKIy9PyZFVRtKxQrBCgAAAFAbBCsAUCHoG2H8+2uC3hY36NgKBAAAANQBwQoAVGZs2AlexYqUHbcc+j1WdLYCAQAAALVHsAIAFYxUIYiHIhsZjVpesRLKPVZ0KlYAAACA2iNYAYAK5Rt2gnZBI0lRG0SPlbKKFX4uAAAAALXAL9AAUJWxfycoytMKxQhWQrlipbzHCgAAAIBaIFgBgApBr1jRyytWyq4cwhUr9FgBAAAA6oBgBQAq00VEC17Fik/XpIGcClTWY4WtQAAAAEBt8As0AFQ4TT1WTIpqnAoUxLa4QVd2gFF9LwMAAABoWAhWAKBC0A9F9h+3rDaAihUREYWfCwAAAEBt8As0AFRlnJEcpEuVNS4JemQTdPRYAQAAAOqAYAUAKpS3mA0ao8eKKmrQNxkFnREnKQQrAAAAQG0QrABAVUGsWPGXgRh5hS56yBatlB+3TLACAAAA1ALBCgBUCHq9hnb8ccsSwkUrbAUCAAAA6oBgBQCq0oIXfmhlW4EUKc8sQrZipSxYoWIFAAAAqA2CFQCoYIQKQcw+yvbXKIpUnOUcosFK+VHQBCsAAABALRCsAEAFI/sIVsWKv6OKUasS4gcDGYkPFSsAAABArRCsAEAFf4vZoFzNyGcUUYy8JripTdB5dZ9wKhAAAABQSwQrAFCJHszdOlXawYZ4j5USr0tEosxh9b0QAAAAoCEhWAGAShSRim4jv5dP16RSDUhZj5VQDVZyXUUiEm+Lru+FAAAAAA0JwQoAVAhuf1njSCCToh5/8aBcO/jy3EUiEmeLqu+FAAAAAA0JwQoAVAjuqUDGdRQ5biuQJlpQLh50Oa5CEUmgYgUAAACoDYIVAKisPFoJBqNPrXr8VqCQbV6b6y4SkXhrZH0vBAAAAGhIzPW9AAAIIUYGMn3nD4XukgR7zPDk3naTtc5XM3qsqOURdnnCEqLBSp6LrUAAAABArRGsAECFMJNNRHYUHXxhy+fGSKfoVgm2mAtanB1utkeY7f0TO5tVU4BX08sqVvy1gSFdscJWIAAAAKAOCFYAoELfuI4pndrle4qLPCW/Zm3KcRVuLzwgcmBZ9mb/nMFJ3UQkxhJxTlJ3f8hiVc0Dm3SNMNsrX02r+bjl007T9dU56UZQYtheeOCYs/BEL74ka6NFNWeW5olIvJWKFQAAAKAWCFYAoIKqqHd0Gmfc1kXf78jc6Ti8JHNzgdvh9LmXZG0UkaVZZSHL94dWVnm6cQCQVbVc2HJAvC0611Uox/VYERFZnLkhwRZtUlTb79hkVJ0u+vLsrfsdmbrocw+tqttFzk7s3DI8KYirAgAAABo9ghUAqJkiSpvI5DaRySOS+xgjhZ7iTXl7dNEPFGdtLzxU7C3xT55/eLWm60ZTlVKf64t9v/gf8kcVYWZ7ntvx+Lqpf8z6O8e0aRvZ1LhtVkxNw+JTyu9WEWayd4puaTPZEmxRFpWfCwAAAEAt8As0AAQq2hJh7AOq7sW+dxipisvnmXNwuXHCjogoIpe3HWbcfq3f3a9t+0oX3eXzSHlr2yCymyzto1t2j00Rke6xKa0iqD0BAAAATjuCFQAIDmMfULjZdnnb82qc0DmmzX8HPPCHrgkAAADAaaaeegoAAAAAAABqQrACAAAAAABQRwQrAAAAAAAAdUSwAgAAAAAAUEcEKwAAAAAAAHVEsAIAAAAAAFBHBCsAAAAAAAB1RLACAAAAAABQRwQrAAAAAAAAdUSwAgAAAAAAUEcEKwAAAAAAAHVEsAIAAAAAAFBHBCsAAAAAAAB1RLACAAAAAABQRwQrAAAAAAAAdUSwAgAAAAAAUEcEKwAAAAAAAHVEsAIAAAAAAFBHBCsAAAAAAAB1RLACAAAAAABQRwQrAAAAAAAAdUSwAgAAAAAAUEfm+l4AAFTYd+DQR//7+mhWVpPExOuuuCS1bRsRKXIUb0nPWLryt7QO7S4cPbz6s5avXvvdgkV5uflRkREvTPmzf7zIUfzYsy9eNHr4mOFDRGT3vv0ffPZVTl5eats21181ISEu9g97XwAAAAAaK4IVACHkremfjBwyaMSQwb8uX/3m1I9fevoxRVGmfTwjLi7WpKq6rld/ysrf1n87/6fbrr+qTasWBYVFlR+aNXeB1+v1312xZsNDd99qs1mnfjzj8y+/vfvWSaf9/QAAAABo7NgKBCBU6LpeUFA44Kw+iqIM6t/X4Sj2en0ics/k66+/8tLwsLAan/LVd/NvvHpi29YtFUWJjYn2P7Rzz97de/b36NLZP3LF+AuioyJtVmv3zh3zCwr/gHcEAAAAoNEjWAEQKhRFufTCMT8tXuZ0uX9YtGTUsHMtFrOImEymEz3laGZWkcOxa8++/3vs6T899feFvyw1xp0u9/TPvrzuivEmteK7nNlk0jTtaGb2khVrzht89ul+OwAAAADOBGwFAhBCIsPDvvn+h2/nLzSp6lUTLj7l/GN5+T6f5vJ4Xn72iX37D774n3dS2rRq17b1JzO/6de7Z7u2rUWW+ifv2L3nlTenejzes3v37N2zW40X3LFrzxez5wXt/QAiIuLxaSZVURWlvheCxsbt9VnMJr6wEFy6iMfrs5pP+FcNoG40Xdc03WziT/sIsoxde7p17lC/ayBYAVBviktKp7zwL+P21RMvTkpM+PiLWXffMqlzx/Y79+x7/Z0PWrVsZvSvPRGL2SwiF48ZYVLVdm1bd+3UcfuO3Tt3783Ny7/pmsuqTO7QLuWtl54tLimd88NPL7z29pRH71eO/4fuuPNHCv9AwWlgre8FoLGyWvlFDqeFjS8tAA1Ht84dxo0dWb9r4JsmgHoTER724t/+4r+7dMXqtq1adk3rKCIdU1M6tW+3d9/BkwcrifHxmqa53e4wu11ENF2z2SwLfllWWFh076NTRMTr9a7duHnthi0P33eb2WQyXnTsiKE/LFpS5CiOjoqscsF6/6YMAAAAoGEhWAEQKtq1bf3513N27N7TPqXt3gMHd+zee9HYGg5XFhG327NyzbpBA85KTIjrmJry9Zwfrhh/4Z59+3fs3nvNxHHDhwz2z3xn+mdtWrcYM3xIZmb2omUrL71wtKIoCxcva5bctHqqAgAAAOD/27vv+Kbq/Y/j34zuTUvL7oJiLzKqgGWVJcMLF1H5IVTsLaKIgqjoBWQIMi1aEaiiCDJFFBBwA0ofgqAIFwQHQqEtUGjpnrSkaXL/iL9Ym5NAD2nTpK/nX+n35JN8D/k8vjl5c3KC2iJYAdBQNG8WND521KaPdufl5/v5+caOGhHSupXkPfPy8/d8vb9jh0hfH6/xsaPWb90xdeb8pv7+T8bHBvg3kSwJDAxwUqunz1uqVCrbhYc+OzG+DvcEAAAAQKOhKCvXSG7IzC1qHuBjriwztyi8VUCdzQpAQ3QhI9e12peuz/5+OqZPHxvOBwAAAACs5eChQ9HRPcxttRCScE1mAAAAAAAAmQhWAAAAAAAAZCJYAQAAAAAAkImL1wJwENk5eRs+3JF+KcOvie+j/zfyjnbh5gYtl5SUlv32x7nDR/97R7uwYYNr/iyRjGeBXbPw4paUls1a9NrwwQOGDIgxLayx9eLlK5s/2pWVnd00IGDc6Pslf0dcRgnsl2RrXbx8ZeuOT69kZgYGBMQ/MqpNyxbVS1IvXtr44Sd5BQXhIcFxYx709/M1jP9w7MTn+5ML8gu9PD0S5s+8zRLYOwvvYuZWrWMnT3++90Befn6zoMDYh0aEhbSpixLYO8nWsrxqSZZYaB55JbB3MtYTax32W/EYnjNWADgCvV7/1rrNEW3DViydN7B39Or3P6i4oZEctFwihHh/y8fnLqSrlEq9Xn/7zwK7ZvnF3fPVfq1Wa662xtbVGz6I7tZlVcIrA3pHv71ui2l3ySuBnZJsrfLyihXvru/XJ3rF0nnd7+787oatNV70H4+femHy44kLZ7u4OG/b+Zlh8Oh/f/5s74Enxj381msLXnr+6RpPJKME9s7Cu5i5VevYydOTJzy64tX53aM6Ja3dVL3QiiWwd6atddNVS7IbLTSPvBLYu9quJ9Y67LfuMTzBCgBHkHbpcl5BwfDB/Z2c1P379FSrVWfOpUgOWi4RQkx5Ii7u4Qfc3dys8iywaxZe3PNp6alplzr9I1KysMZWvV5fVFQc3fUuhULR8567S0vLtNqq2y+B/ZJsrT/Op3p5evboGqVSqYYMiCkvr0i9eKl61eiR//T28nRxdu4YGVFYVCyE0Ov1n3y+N37sQyFtWikUCl8f7xpPJKME9s7cu5iFVeup8Y8ENvVXKZX9evcoLiktKi6tixLYO9PWuumqJdmN5ppHdgnsXW3XE2sd9lv3GJ5gBYAjuHIlq0VQkFqtFkIoFIoWzYKuZedKDmZmZb/48pLCohLJrUIIlUpV48Etl5h7HDgAcy9uxQ3Nhg93jhs9UqX8823U2CSSWxUKxQPDhhw4eKTihmZf8qFB/fs4OalllNT/vwDqiGRrVWordf//33QKhcLNzTU3r6B6n6hVKp1Ol3Ut59CPx/v16i6EyLqWXVJaeiHt4nOzFrz48pJvvzss/t6Nt1gCR2L6LiZutmopFArD4B8pF3y8vby9PKxVAkdi2lo3XbUku9G0eWSUWGmf0CDUdgmy1mG/dY/hOUoD4AiuV1S4u7ka/3Rzc9VUVioUCtNBf3+/B/45yNvLQ7JE8sEtl0g+izX3DbZjrkk+2L67W1TnsJA2Qvz5odTYJJJbhRCe7m67v9z32d5vVUrlmAf/Ja8EDkOytSLCQvPy8w8fPd41qtOxE6dycvOrtNrqfZKSmvbG2+sqK7XdozpHdb5TCJFbUFhVpbtRWZm4aM7FSxmvJa0JDW4qDuPhAAAMuElEQVTdqmXz2pZwwQKHZ3nVMvj9XMr6rdvjxjyoVCqtVQLHdtNVy4LqzSOjxHo7gYbi1pcgax32S5a4O7vImz/BCgBH4OHuVv1bkRUVN1ydnd2lBp2dnHpFdzNXIvnglkskn8V6ewZbknzF9x04mF9QOD52VPV7GptEcmvG1cwtO/ZMnvBoZETb82kXV63Z2LpV8/CQYBkldbi3qEeSreXr4/3UY+M+3v3lh5981rVLp2aBTX19fYytJYRoFxa6+vVFZdfLv9h3IGHFu/NnPOukVgsh/jVkoEqpDAtp06F9xNmU1LCQNjJK6v3fAPXH8qolhNDr9bu/3P/jsRNPPTYuIjzUiiVwbDddtSSZNo+MEjiS2i5B1jrst+4xvPxg5UIG57oDaCiaBvhnXsvW6XRKpVKv12deyx46MEalUpkOWi6x+rPArkm+4ps/3l1cXPLMjPlCCK1We+L0rydO/fbS808ZSpIPHzXdGtOja0jrVh3uiBBCRISHtm8bln4xw5iSyCiBvTO3/nSMbN8xsr0QorikdM7ixNDg1sYSbVWVWqUSQni4uw0d2Hdf8qGS0rKAJk10Op1Go3FzdRVC6PQ6Fxen2ymBQ5JcZIyrlhBi08e7CgqK5s141nhhi7oogUOysGqZY9o8dVECO1Lb9cRah/2SJbnZWfL2Qmaw0jzAR14hALtWUFxm6ylIiwgPdXNz3fvtwUH9ex888pNarW7fNkypVJoOajSVR4+f7BndVbJE8sEtl0g+Sz3vPuqI5Cu+dO5/jHdYs+HD4DYthwyIMTaJ5NbMrGvbdn2RkprWNjQk/XJGSmr68KEDZJTU686jLplbf/ILi5r4+uQVFG7e9km/3tFurq7GPsnLzU8+cvSBYYMVCsW3B480bxbk7eVpeKhdX+wbPXJY2sVLKanpsQ+NkFFi438O1DHLq1ZhUfEPP51YvmiOs4tzlU4nhFAqFNYqqce9hG1YWLUkL7WTV1Bo2jyVldralhivygF7J/n6Wl6CrHXYL1lS38EKADQoCoVi0vjYDVt3frr3m9YtW0x9Is5w8TPTweyc3D1f7+/YIdLXx0uyxFRefr7lklt8HNgdc31lqnqTmG5t3ixofOyoTR/tzsvP9/PzjR01IqR1q8ysa7UtsfLuwXbMtdby1ety8/I93N379Og+YuhAUa21AgMDnNTq6fOWKpXKduGhz06MNzzU+NhR67fumDpzflN//yfjYwP8mxhb69ZLbPOvAJsytta17BytVvvMzPnGTY+OHtm3V7RVSuDwLKxaku9uks0TER5a2xL6zWHIWIJu/YD8pof9VjyGV5SVS/9Wc2ZuEaelAKih+hkrZ38/HdOnjw0nAwAAAADWcvDQoejoHua2WghJuKIyAAAAAACATAQrAAAAAAAAMhGsAAAAAAAAyHS7F69Ny8jJLy6rrNRaZTZoUDzdXbw93Jr6+7jd7IcYaQMHduttAAAAAACNkPxgpbzixu8XrkaGNW8XHOjsxK8LOaCSsooKTeVvKZdDWwb4+3lL3oc2cHi30gYAAAAA0GjJ/yrQ7+cz24cGBfh58XHaUXl5uDb184qKDL6UVWDuPrSBw7uVNgAAAACARktmsJKWkRMZ3iywCb/H7Pi8PFwjgoPSr+SYbqINGg8LbQAAAAAAjZnMYCW/uMzb0826U0GD5e3pll9UZjpOGzQq5toAAAAAABozmcFKZaWWr340Hi7Oao3UhWlpg0bFXBsAAAAAQGPGzy0DAAAAAADIRLACAAAAAAAgE8EKAAAAAACATAQrAAAAAAAAMhGsSKus1I6d+J/7Hn7yhkZTfbyqqurfk2cd+elnIcSvZ1KmzUkQQgwf+3RuXoFtJgpru5qVHTtx+m9nL1Qf7HXfIxZKVry7ecv2z+p4XgAAAACAhoifdJGg0VROm5vQMbKdp4f79PmJbyycrlKpDJtUKtWcaU/OfXVVl47t12zacT714v3jplzKyIyfMlulUgoh3kmc1zyoqU2nj9vSolngjGcnLE58N+7hEdt2fWUYLCopjZ8y23C7Z7cuYSGtXpi7zMfbq3rhmo3bDTeKS0oT5k0bMqB3fU4bAAAAAGATBCs1XcvJe2Husm5Rd06dOE6hUCSt3Tpx2vzEBdN9ff78FN0uPHjbe69nXL12vbz8i22rFQrF8LFPb0haHODvZ9uZw1o6d2i/dc0yIcTQgX+GI73ue2RD0mLjHb757ocBMdHLF804efrM8nc2vb9yoUqlmjB1btyY+/v16vbivNdtM28AAAAAQL0jWPmLTqff9eU36zbvfHHK+AF97jEMTnk8dm/y4UeenD4pfvSwwf1eeHnZD8d+fmDYvTOmTlj75gLbThh1YdnKddFdO8f07CqEmDB1bpVOJ/5+xsqUx2Pv7dvj3r49tu/Z+8bqjUvnPq9Wq4UQz02KmzY3IfnQ0UWzprq6ONtwFwAAAAAA9YZg5S8r12wuu17u6eG+9M33lr75XnFJqU6nN5yoolKpjp745Xza5eWLZnz6VfKZlNRFie8cO/lrQWGxTq/39/PpOyK+bWhrIUS3qDvnvDDJ1rsC+Xp2j5r60pLEhdP79+6+buVCw2CNM1auZuXMS0jKzMr54J1lYSGtDIOdOkTs2rRy5oLlox+bturVWcGtW9hg9gAAAACA+kWw8pfnJsVV/3PNxu03NJpnnpC+aqkhPVm7eYdarY4fOzJmeNyeLUn1MUvUsd7Rdy146ZnLV7IWJb6z+eO/Lknb/p5hhhsPDR/ULCggpHXLpITZLs5/OzPFy9MjKWH2yjVbkr//KX7syHqdNwAAAADAFghWbsup384+OHyQ8c8fj586cfrM04+NseGUcPuGD+5ruLEv+cjBzzdV3xQzPG7J3OeEEGkXMwY9+LhhsLTsuhDC08Pd8OfGt5aEBreqv+kCAAAAAGyHYOVvTp4+M/2VRMNtw1eBPv062fDnKzOm9OzexXhPnU6/6aM96ZeuxvS4WwhRpdPp9formdeqqqrqf9qwrm27viosKp4U//ANjcZ4aRWD4pJSw43Q4FbGzGXVex8IIcyd3AQAAAAAcGAEK38T1Sly/861htvmvgr0y5mU6+Xlew98/+PxU+uTFht+iTn67k7DxjxVqdUmJcyu+aCwN1/uPzh65FAhhIuzc/VLqwghYobHmSkCAAAAADRGBCu1s23XV98dPqZWq7rcecdby+YYUhUhROLC6badGKyloLD451/+eGvZHCGEhTNWAAAAAAAQBCvVfX/0xNwlq2oMfvL5N8bbr8yYfPlK1vurFimVimWr3k9au1Wv1xs26fV6nV6v1+kH9+85f8bk+ps0rO3MudSYnnd7eXoIkzNWbmg0/UbECyG+/vb7JcvX1Cjcvmev8fas5ycOHdi7PqYLAAAAALApgpW/9L7nruQ96y3fJ6ZnV8ONNxfPrPsZwQZ6du9S/WI6Bod/OvlKwtt6oR82KEYIMXRgb3ITAAAAAIAgWAEsMF6etlf3qH0737PtZAAAAAAADZDS1hMAAAAAAACwVwQrAAAAAAAAMskMVjzdXUrKKqw7FTRYJWUVnu4upuO0QaNirg0AAAAAoDGTGax4e7hVaCqtOxU0WOUVGm8Pd9Nx2qBRMdcGAAAAANCYyQxWmvr7nLlwlbMVGolz6VmBAT6m47RBo2KuDQAAAACgMZMZrLi5OIW2DDh9LiOnoOSGRmvdOaGBKCmryM4rPnTiXGCAj6uzxA9I0QaNwU3bAAAAAAAaM/kfk/z9vP39vNOv5pxNy9JU8qHaAXm6u/h4undo29rCx2nawOFZboODhw7V/5QAAAAAoOFQlJVrJDdk5hY157R/AAAAAADQ6FkISfi5ZQAAAAAAAJkIVgAAAAAAAGQiWAEAAAAAAJCJYAUAAAAAAEAmghUAAAAAAACZCFYAAAAAAABkIlgBAAAAAACQiWAFAAAAAABAJrWFbZm5RfU2DwAAAAAAALujKCvX2HoOAAAAAAAAdomvAgEAAAAAAMhEsAIAAAAAACATwQoAAAAAAIBMBCsAAAAAAAAyEawAAAAAAADIRLACAAAAAAAgE8EKAAAAAACATAQrAAAAAAAAMhGsAAAAAAAAyESwAgAAAAAAIBPBCgAAAAAAgEwEKwAAAAAAADIRrAAAAAAAAMhEsAIAAAAAACATwQoAAAAAAIBMBCsAAAAAAAAyEawAAAAAAADIRLACAAAAAAAgE8EKAAAAAACATAQrAAAAAAAAMhGsAAAAAAAAyESwAgAAAAAAIBPBCgAAAAAAgEwEKwAAAAAAADIRrAAAAAAAAMhEsAIAAAAAACATwQoAAAAAAIBMBCsAAAAAAAAyEawAAAAAAADI9D+ROR5yOwz2ngAAAABJRU5ErkJggg==" alt="系统主页与顶部运行控制区实际界面截图">
              <figcaption><strong>图 10-1　系统主页与顶部控制区</strong>顶部显示运行、闭环模式、双周期、双时刻和模拟器连接状态；中部是当前运行断面；下部左侧选择待显示曲线，右侧绘制系统运行趋势。</figcaption>
            </figure>
            <span class="operation-title">查看实时断面和曲线</span>
            <ol class="steps">
              <li>进入“系统主页”，先确认顶部“电网模拟器连接”为“正常”，并确认数据时刻持续变化。</li>
              <li>在“当前运行断面”核对风速、太阳辐照、环境温度、负荷、各类电源和储能 SOC；浮点数均以三位小数显示。</li>
              <li>在左侧曲线树展开环境、柴油、风机、光伏、储能和负荷组，勾选需要对比的曲线；“全选”和“清空”可快速切换。</li>
              <li>把鼠标移入曲线区，游标会吸附最近数据时刻并同时显示全部可见曲线值；滚轮缩放，按住左键拖动平移。</li>
            </ol>
            <p>文本区来自最新 <code>operator_history</code> 断面；曲线定义由代码内置，不查询 <code>curve_def</code>。主页每 1 秒刷新，数据库原值不会因为三位小数显示而被改写。</p>

            <h3>页面 2：设备定义——修改并保存静态参数</h3>
            <figure class="manual-shot">
              <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABcgAAAOYCAIAAABuC4fhAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nOzdZUAUWxsA4Hc7YFm6OwU7sbG9dnd3XbsDCxtFsVuxFfXaio0KigKiIt0lHbtssPn9WL4VkRJJfZ9fs2fOnDkzHpedd04QeAIRIIQQQgghhBBCCKFfR6ztCiCEEEIIIYQQQgjVVxhYQQghhBBCCCGEEKokDKwghBBCCCGEEEIIVRIGVhBCCCGEEEIIIYQqCQMrCCGEEEIIIYQQQpWEgRWEEEIIIYQQQgihSsLACkIIIYQQQgghhFAlYWAFIYQQQgghhBBCqJIwsIIQQgghhBBCCCFUSRhYQQghhBBCCCGEEKokcpWXyOcLlq3ftXfbahqVuu+Ix8On3kX3Mhj0WxcOK7a9fT7cvPd437Y1k+euysjKLprt4K71luYm0TEJO9yPn3Dfoix54ZptB3Y602nUYie9cvM+N583Y+LIookzFq5bNn+anbVFFV8hQgghhBBCCCGEEABUR2CFyWRYmBnvPXx21aKZi+ZMWjRn0s95pFLpuSu3Hr/wcdu6mkAgeBzZWcGSrcxN7j9+OWxAL2XiviMezZs4FMvZY/Dkp7fO/sZFIIQQQgghhBBCCJWv6gMrAPDvjPHzV7pwuFw1FqvEDGcu3RSJJR6Hd1KplNIKWbVpd3BoRFZ27vhZyy3Njd9++MSgUwHA932gx+WbHC5vxqSR3Tq1vef14o1fQB4nXyaVeT1/AwCXT7hVx0UhhBBCCCGEEEIIFVMtgRUGnXbSfcuDx97uxzwAICMrR1OdTSIVzufSq2vHpf9OBYDs3Nwli7a7bVutqa7+cyE7NixTDgVav919zZJZtx88Xb14tp6OFgCcuXgDAOLik9YsndOtk2OJQ4EQQgghhBBCCCGEqlXVB1ZWbdrt/zG4cUPbvVvX9O3lFB2bMH+ly51LRwhEIon4fa5cLpf373KXfr27XL/tdev+U0Uijy+USCVslqqxkcHxvZuVmdcsmbN8/a52rZvp6Wh9Dgnff+z8otmTGtnbrHFxi4iOO3zqYtEeK4P6dKvyi0IIIYQQQgghhBD62S8HVmRyOZFAKCPDjg3LAoKCL3jeUXy8fOPelLFDyWTyig27hg7o1bZVMwD4Gha5cqNrSmrGmUPbaVTqzEmjFJmv3Lwfl5C8atFMAMjMyn4bEBQRHT988oJ2rZr1693ln24dAaCJg53z0jn7j5/r09Npm/MS5YFFe6x4XL71q9eFEEIIIYQQQggh9KsqGljh8QtEUqlYIpVKZcpEU33NEjOTSEQCgUAhk1LTMgI/h6xbOodCJs2cNHLB6m03zu5XY6k8fv5mxfwZ67bto5BJFDKp6IFEAkGRstXtqKhAZKivc9J9y0uf96fOeZ4655memcVkMlSZTACwsTSlkEldB03S0dLMycuTSKQv37yPiUt4fvscgQAUMolAIJBJxKLlKyWkZv+ciBBCCCGEEEIIob8clUyiUMgUEpFOo5bZsaRQhQIreVw+nUZRYVJpFLJyqpSyCiURiQQCmUTY4X6ikb3N1f/up6ZnfkvN4HLz9x0967J6/tolMwFg3bZ9FDKRQv5eIIlIIBIJipRjezZERsdv3n1ER4s9YmDPEQN7AsCGHQfbt2nWu1tH5SEMOu2/c+4XPO9yuLy5U0cPGv+v4nAKmUggAJn0Q/lKVsbaFblwhBBCCCGEEEII/VUKxJICkUQskaZl56mrMum0UlfdUSgnSsITFKRm5amxGBpqTCadWpGoCgDwBUK5XJ6bx42JT2TQaQDQqlmjWZNH3r5wMC4hWSAsqODF/CqpVMoXCEkkos/Di9V0CoQQQgghhBBCCP3BaBSymgpdi61iaaSdLyzI5fLLzl9OjxUuT2j5i507fN8Hbd93QoPNevzS986FQxTKD6c4f2RHiUcViEQ0KjUh6Rv5/yN3RCJxHjefUJFuNwAAkPwtbdCE+W1aNFZhMgBAICxIS88qYzlnhBBCCCGEEEIIoTKY6mlEJ2VqqIFcXmqesgIreVy+nrbar571Q1Cw+7bVhvq6rgdPHz1zBYBAJpOIRCKFTBZLJCKRyKl9640r5xU9RCaTt+kxSiQWMxmMgzvXKhK3u594/Nxn6vhhIeHR81ZsUWZ+9TZgh/spAGjsYLt/++onN04q0o0M9LauXajYHjppYWJyapOGtuYmhr9af4QQQgghhBBCCCEFfS21XC6frcosLQOBJxCVuIPHLyCTiRpqpR5Z5aQyWdH1mBFCCCGEEEIIIYRqXQ6HL5HIVJi0EveWGsgQSaU06i8vxvw7MKqCEEIIIYQQQgihuoZKIYul0tL2lhrLEEukNEqNBlYQQgghhBBCCCGE6hoalSyS/HpgRSqVVXANIIQQQgghhBBCCKE/FZlElEplpe3F0AlCCCGEEEIIIYRQJWFgBSGEEEIIIYQQQqiSMLCCEEIIIYQQQgghVEkYWEEIIYQQQgghhBCqJAysIIQQQgghhBBCCFUSBlYQQgghhBBCCCGEKgkDKwghhBBCCCGEEEKVhIEVhBBCCCGEEEIIoUrCwApCCCGEEEIIIYRQJWFgBSGEEEIIIYQQQqiSMLCCEEIIIYQQQgghVEnk2q4AQgghhBCqkLDY1Mwcrkgsqe2K1CEsFbo6i2mkp8GkUyuSf+MVyftIOa+guutVn+ipExqbEaZ0IxprEWq7LgghVC9VMrDCF4qrth71CJNOKTdPRhY3KT1HLJHWQH3+JCoMqpoq00RfQ/Hxb25mlYAt83cUa3tl+IObZdlN6A++8Or28439U28mNqFqorixPL4wMDTR3lLf0libSsEXY99xeUKhSOwfHGtnrq+nzS4jZ0giLDwpFuHfwJ+k5crTcuUvv8gWDSANaI392RFC6JfhH+aq9yk8UYVBa2RjRCGTarsu9dLIkSOvXbtW27X4A2HLLBe2PYRQnRUYmmhnoautwartitQ5LBU6S4VOtzf7EplUdmAFoyplk8jg0AMpBlYQQqgS8KuzimVkcVUYNGtTXXx2rRxPT08AyMjm1nZF/jTYMsuFbQ8hVGeFxabaW+rrapYVNfjLsVToNqZ6EXGppWXYeEWCUZVyCcSw+RoONEMIoV+GgZUqlpSeY2aoVdu1qPeS03Nquwp/GmyZFYRtDyFUB2XmcNVUGbVdi7pOTZWRkVNqcPx9pLwmK1N/+UXUdg0QQqgewsBKFRNLpNgj4PeJxPhSqYphy6wgbHsIoTpIJJbgvCrlolHJBaJSe1vgbLUVlC/ECBRCCP0yDKwghBBCCCGEEEIIVRIGVhBCCCGEEEIIIYQqCbuVIoQQqiiBSH7/Xf6nmIICkdxUjzqwnYqpbsl/RwQi+YazmSKpfGRnVvuGZc0N8Tm2wOsDPyNXoqdB7tdWpYEJ9VczVHeBqAphE0IIIYTQnwcDKwghhCok9pt47oH0lCzlFAZ8j8d5mydr92nN/Dnz5eccrwA+AHRwKOuR+NSjvAO3cuX/H9F/8Tln4wStge1VK56hugtEVQibEEL1nUgs4fILCkRSkUQilcpquzroD0GlkGkUMp1KVlOl13ZdEKqkSgZW+HzBsvW79m5bTaNS9x3xePjUu+heBoN+68Jhxba3z4eb9x7v27Zm8txVGVnZRbMd3LXe0twEAELCo9yPnT/mtkmRPmTivON7t+hoaZR46nNXb9Go1FFD+lau5jWMxxcsWLXt8G5nGpXqeuD0Xa+XRfcyGHQvz+OK7eev/a7denRk9/rR05elZ/5wo07s22RtYVpjda5TomMSdrgfP+G+RfGRzxcsXLPtwE5nOq3468ErN+9z83kzJo4smjhj4bpl86fZWVukZWRt3XNk/451AMDl8pas237CfUtcfPLRs5d3bFhW4qnvP375zv/T5NFDTl++sWbRLBWVEn7312vPXr276/Vyy5oF1249On/tbtFdOXmcA9vXvHjz3uf9x8TkVFNjg8F9u1397xEA5OTmMRkMGo0KAM7LZnfr5Fg7ta892bm5W1yP7HZZNXj8nNsXj6zatHvW5NEJSd98P3xcs3iWMlt4VOxJj2uuLisXrNqSnpFFpVCUuxJTUg+5rnewsy7tFFP+Xb1uyRwry+//65es3b7032lGBrpFs81asmHJ3Ml21hZVen1lefqRl5IlaWJB69OGKZeD5+v82G/iTeez2jvQ2Co/TI3M5cvOeJW/cHVgVMH+/3IBoFdLpqM947/X3OB40dbL2e0bMbTVSBXJUN0FVp+q+nIrrfy62YqwCdUpO9xPdunQ+tCpy9x8nvI7SiyRUMjka6fdlNmiYhM27Tp8/siOMoricHkrN+3p1bXDkH7di+3Kysldv/3ggR1re4+Y8fj6icXrdv47fWx8Ysrrd4EbV8yt8ouqAUPbElXocP5l+TGFTaNJDwJlfhG/PBesoSZh8QDScg/J9B6k2HT5s88yADi/iDxh3/epeY21CPP6klaf/54y9x9SeEph5mqSlcfjCcVsFTqZQdIgM4gknFIAVQ2RRCoWS0RiaUJqjq6GKp1GKf8YhOqYSgZWmEyGhZnx3sNnVy2auWjOpEVzJv2cRyqVnrty6/ELH7etqwkEgseRnRUsXCaRCYUF0xesXTRnciN7m2J7uVyejlnJMZc6SIXJsDQ32el+av3yOcvnT10+f+rPeaRS6akLNx8+e31o1zoCgXD11J6ar2d9wWQyrMxN7j9+OWxAL2XiviMezZs4FMvZY/Dkp7fO/lzCojVb8zj5UbEJMxauEwgLUlLTZyxc16JpwzlTxxTLSaNRpVKplaXp8IG9n756O6hP8R+L9V23To6fv0acunhz4czxU8cNFQgLxGKxGksVAJZt2A0A65fPKRCJeg6d/ujaMQCYPXkUAAwYO+/gzrVmJoa1W/lapKmubqivGxwWAQABn77qamtZmptc+e9By6YNSztk1+YVpkYGyo9rtuwFgAePvbfuPcpmqYrEksYONnu3rinjpK1bNPF6/mrquOFVdx2VQ5jRV33eQDaBAADQq5VKz5VJggJZYKSoa7Mf+hTsv5XL4Ze/vtKFpxwAaGFNc52pAwA9WzD+WZPCF8ru+/Em9VSrSIbqLrDGVO7LrR62ImxCdYiP38cFM8cBgPv21WbGhd/qqemZC1ZtAwDn7QfevAsEgMzsHDVVla6DphQ7vLGD7f7tq6VSqddzn2u3vaZPGNbRsQUAnL5409zUSBl219JQNzLQ/RwSDgAfPgbr6WhZW5he8LzXpnmjmrrQKjC9B6lvSyJH8D1E0r1JYUzBUIMw5aBElQ4uY75H1i6+kt1+LwMClNulQ40Bl5dSRu8RcwXfEwe3Ib4KKTySRATXSWTnSxIA0FSFzWPIi89IxBKY0ZN46ZUUABqbEeb3IwGArhqhk4N8VEciAKy9IM3gVPHiPlm5PKFIrKfJqtpiEQIAKplEJZMAgMGgpGZxWKp0LTWV2q4UQr+m8kOB/p0xfv5KFw6Xq8Yq+Rv2zKWbIrHE4/BOKrXUoOODx965HG6zxg2KJkqkUlUVxpJ5U/YdPXfYdb23r/+R05eUe+MSkmk06qmLN5Qpc6aO7d65baUvpLotmTtp5uINeRwuW63kG3X83HWRWHz15J4ybtTfadWm3cGhEVnZueNnLbc0N3774RODTgUA3/eBHpdvcri8GZNGduvU9p7Xizd+AXmcfJlU5vX8DQBcPuFWtJxd+0/4fgjKzs6dOHuF8/K5+ro6P/dYmbtsU1xCUtGjRGIJj8frO3KG4uPnr+HOy+rlu7USBQWHHTl95ZjbRmWKj19gwKeQlQumlXFUWkZWgUj0N0dVAMDj8s3PX8Pf+AUkpaTtP3oOAMIiY/w+BAWHRHhc/i8iOq5Pj85qLJWXb97ncrhjpy/R1tZcsX5XsR4r40cMAIABvbuuWjTz45eQc1dujZm+JI9T+H4+Kyd3zrIN5mYmPbu0v3j9bm4uBwDU1dXuPHoBAGsWzXTe5u5143TNX/vAdqp6Gt+fHLTVSFQyoUAsl8l/+PkeHC+6/opLIgKVQhQU/PBU8TxI8DSQN6GHmr0pVSaHt6FCAOjftnAMBVuF1LYB7XmQICBSOKmnWrkZqqPAmlFVX25Q31oRNqG642tYlKW5MZNR6jArl9XzASAlNWP87JX3Lh8qLae3r7/LnqOa6uyd7qd2EU5ra6oTiIR3/p9DI2JmTxlFIhJPnr8e9CXM29c/MTl198EzABASHu3r9/Hz1/CTF26ERcYO6N1l54Yl1XSZVeiCt/TmuxLCJEdmkwEgPFk+cvf3ziN9WhBvrCCrMQnNzIkSqZxJIxz1kt5+X8LhvZsTfcNkRaMqagxoZU04/Uy6ZzI5LFkulcG7CJlTIyIADGtHuuojE0ugkz0xPgPS8+DEXPLi05KZhyVQzT1WRGIJrwCjKqjakUkkAx31tGwOi0GnUupZN0D0l6t8YIVBp5103/Lgsbf7MQ8AyMjK0VRnk/7fJ7BX145L/50KANm5uUsWbXfbtlpTXf3nQhxbN500Z4WDnVXRRJlMRiGTHeysj+/dDADdO7dVxk3efvh4+8EzA31dE0P9oUVe69VlDDrt/JEddx6+2H3oDACkZ2ZrabBJpMJvij49Oq1eNAMAsnJy5811OeTqrKVRwo36kzz1fvvU+22xxB5O7Xo4tSuWuGPDMmVv+fXb3dcsmXX7wdPVi2fr6WgBwJmLNwAgLj5pzdI53To5lthbXmHFghnHPa4Gh0bu37HuxRu/hau3mhgbzlqyQbG3y4AJL++eP7x7Q7GjQiOiDxy/8HP6n+T5a79dBwqfrNIzsshk8os377uXPrrnmfc7p/ataqp2Va/iba8Mk8YMtbe1Wrd1H4VCdtu6SltL89L1uyQy6dKJPXK5vOvAiS5rFgLAwD7dlUOBivVYUYiLTy768fLJ7w/MRQdx9O/ddcq8Va6bV8rl8gPHzrm6rPylS65aRR+JAeB9uLBALAcAK4PvYSOxRL7pXKZMDmO7sl5/ESRm/PATf83pTEGB7FuW5Mxy/dRsCV8oAwBb4++HWxpQnwcJEtIlAFBuhuoosGZU1ZdbMXW/FWETqjtu3H3StlVTxfbC1dupFEpoZIy9jaViKJAy2+6Dp2dMHL526/7g0EhlIoebn5vHDfe7DwDdOjm+fXQJAFwPnCYQCcvmFXZsuXj9XuCnkNbNG02fMLxhA+sVG/dQKORDu9bpaGueu3qbTCbd9HCXy+Vte4+pF1GVX/UwUPYwULZ9POnyG9nnOPns3iRJKR2w+rUi7r3zw75xTqTb72WtrInhKXJFyPHGWxkAjHcinnhSmLONLcFClzDeiXz5tWx2b5KtEUGR3sySMKojkUWHqFS586Xy+3xVHJdfwFbByS9QDWEzGVy+UIuNnVZQfVLJwMqqTbv9PwY3bmi7d+uavr2comMT5q90uXPpCIFIJBG/j7fkcnn/Lnfp17vL9dtet+4/VSTy+EKJVMJmqRobGRzfu7ltq2Yh4dEAMHPx+qTkbwCQlpE1fPICIpEIAAP+6aYco/HOP2jVJrfT+7daWZr+d+/JojVbh/Tr1bFdy6JnrGsWr9v5PuBz00YNDrs6D+zTNTImfubijU9unCh2ozhc3oxFGwb16Xbl5sPrdx4rEnl8gUQiYauxTI0NPA5tq6UrqHqKh9iiz7cVebJds2TO8vW72rVupqej9TkkfP+x84tmT2pkb7PGxS0iOu7wqYtFX+oO6tOt2OGv3/rn5Oa5HjjZqnljI0P9Do7Nlbvi4hNLPKM6Wy03j1O5a6wvunVyVPTWTkj6Nmnemn+6d1T0WFEMBTpw4uK9x96Z2bn/jJw1e/LIwX2737j3JCU1nUqlUsikRbMn1nLtf13l2l4xJ85d8w/6Om/6uCOnLx85c4VEJBKIBD0dbYGwICc3z1Bft7QDE5K/7T5wSjHRj8KDJ97vAj6JCgrsbCyDQyMv37y3de3iYkcdOH5u/MiBWhpsF9dDg/v1+KWqVqv4VPGa01kA0NqObq7//SHz0J28iCSxvgZp/iD1118ExY5qb097FiRoa08HgGxu4Y9+Ddb3h222KhEAeAJZRTJUR4E17ze/3OpvK8ImVItycjk37z1Zu6RwWijFUKCew6YXnVoFALx9P7x488F107IxQwsntuNweeeu3o6NT5oydggAXPnv4c27TwAgPimFTqPp6WjZOfYjkUhmJgYsFRUAGDqgZ3ZO3vvAL4tmT9h//OL+ExcV35n6utoCYUF2Tq6RgV6NXnllEQgw3ok0sE0JPzgNNQgAsG4EqYkZQVOVwBGARCrnFcCUAxIWg6DoikKjgLikKEcjUwKJCJ/ifuixxaBCz6ZEK33C2L3iYW1JTc0JozqS6RQw1CAcn0sGgLsfZHtuSzs0IM7sRTz7QiqWwIj2xLh0+YeownLWjyS9Da/icUAFIimZgd0HUA2RE0BU4v8ZhOqwSgZWdmxYFhAUfMHzjuLj5Rv3powdSiaTV2zYNXRAr7atmgHA17DIlRtdU1IzzhzaTqNSZ04apch85eb9uITkVYtmKj6uWzb345cQb98Piv4p+fm8Tv3GrVs2p2Pb7y/G4xOST164zlJl7nFZceTMpZGD+wzp37OHU/vrdx6dvXxz6rhhndrV0bfoe7esfB/45ezlW4qP56/emTlxOJlMXrhm+8jB/3Ro0xwAvoRELFq7I/lb+uUTrjQqdd60wkDSBc+7MXFJ65fPqbXaV5uiz7dlPNlmZmW/DQiKiI4fPnlBu1bN+vXu8k+3jgDQxMHOeemc/cfP9enptM258E1XsZe6Hv+/5wAQFhnDYDA01Nk8niAmLqGRvc3EUYOVe2/eewIA3j4fdrofl8vl6ZlZejraAOC+fW2xWYT/VCKR2GXP0ZmTRiQkfSuaPn/GuJmTRijnWAkJj6aQSXbWFj2c2m3YcdDSzGRgn661VOXKq2DbK8OMiSNnTIR9R89tXr2gTcvC9737jp778jUsMytXMbAxKzvHL+BTwOeQBau2CIQFy5x3kkkkkUSclp41dsZSALA0N2nfunnfnk7KQRz2dlZfw6ICgoJbNvs+7wCfL/j4OTQiOv7I6ctOHVpbmJvMXb7psGvt96J6HiRYdzaTJ5DpsElbp2gr0wMihR6P8wBgwwQtJr2EJxC3Obp8oUyxSyQu/N1PIhKUGchEAACZnFCRDNVRYM2oqi83AKinrQibUO06ePKSpZmxYru0WWkjY+I37TpCpZKVfWwB4PTFGyyW6h6XFYqPo4f0GT2kz7NX706cv+68bM5xj2tjh/fLyeVc8Lx76NA6HW1NRba5U0e7HjyzY/3idq2bKVJcD54J+hKakZnTool9dV1klaJT4dRT6f2AUsNnWzylFDJcWUIet08iFBUmarEgmyuH0gMr/VsR7/kXL9PtjrStLaGZBTEnHwDgU5zc7Y50eg9Snxaw7IyEIwAAYDFgbh/i+stSHTWCsRYQidDOjpgvlC0ZSFp2VqLLJjz7UsUPpSKJRINc1vpcCFUhKoWUx61n3QARqoLlllPTMwM+f125cCYATB0/fMna7VdP7WOxVB49fb1k3rQNO/aXfXhWds5m10O62oW/q76ERpiZGj189loZWLl4/e7X0MjJY4baWptLpdKTF67TaDQAYLFUpowbNmXcsN+/hJrxLS3jQ1Cw87I5ADBr0sh5K7bcvnBQjaVy77H3qoUzVrvsre0K1ijlA20ZT7Zb9hwpKBAb6Gkf27vZ2+fDyXPXTp67lp6RrcKkK9bosTA1BoBeQ6doa2nm5uVJJNIXr/1i4xMf3zhTtJyzl24O6N31yUufjavmv3jj57r/ZEh4dFR0vImxPo1GU0w94NShtVOH1lwub8iEeQ+unVAcyGIxc3LzNNTZ1XQT6gKZTL5h58FJowcJhQXFAivFHD1zdeKoQddue9Fp1P3bV4+ducLGysze1rLGqlpVKtL2yvX2Q2DRSUY7Oja/cceLyxdMGTMEALa5HeXyBFYWpjs2LJ02f+2ZA9tUVJjFeqw8ePzDYmokInHmhJHv/D8VfSRmMhmXT7q9fut/99HzJXOnLFu/s2+PzpWuc5WQysDtes6FZxwAaGRGdZujqxzckZknWXE8UyaHUV1Y7RuW+vtb+bTMoBVuFIhkAIWF8AvkAKDCIFQkQzUVWAOq6sutmHrRirAJ1QW6Opp9ezkBwOJ1O+MTUwAgJi6xQCRq3WOUiZE+AFhbmDKZjH1bV81Ztum4h6fnHS/Fgbl5XDKZdOXmAwAwNTI46b753NU7x895tmnR+Podr+X/Tr33+OXj5z5zpoyet2LL9AnDe3ZpRyAQAODNu4BRg/9RVqBzu5ZX/3vI5fFnTKj1ObkrRIUGvAJwm0LWVwfRjyELU21Ct/ViAGhvR3wXITfTIXRtRDzqJVVjAJkEeXwAABoZROISyuxoTzzyqPgOJg2mdictOyvR1yhsVLpsQjMLAhDAfTr5qJfUL0I+3onEYhAW9CPFpcv33pXqsgmfcuT8AsjiQh4f/j1R9U+kUqkM1wCqWo8SHkblRPEkvNquSM3RZeoaq5q00m2pQdMsOyeJSJTgYt6ovvndwIpcLt/lfsLe1vrKf/fT07NS0zI4+bx9xzycl81VzLGyoazl+SArJ3f+CpfBfXv4vg9SpNy447Vo1qTjZ6/EJ6Yo5sgcN3yAYtfE2St2bFy2fN607fuOHdi1nkGnuR0+69iicYe2LX/zKmqAXC7fsudYwwY2FzzvpqZnfkvN4HDzXQ+edlk9XzHHyt8WWIEKPNbu27ZWMQ0BW401sE+3gX26AcDWPUccWzXt4dRemY1Op106sUf5UnfUtEXFyrGztmjTssmTlz4A0LWjY9eOjgAwd9kml7ULy57RpqGdTcCnr0XP9YeRSqUrN7m1a920o2OLnycfURKJxB+/hIZHx+3duvLabS8AMDc1cl42+57Xy/oYWIHfC6nsPnDqqbevXC5f6+ImkUhy8jgPPU+2bNZo696jDBq9RdOGALBnyz/mr/QAACAASURBVGrFcssMOj0nN+/w6cu+HwJZTBUAmDh7RVxi8oXju38uWfGcU5RcLr9w7XZEdPw25yXnr95m0un9e9dmLyG5HNacynjkzycQYGJP9vxBbAr5+8Oks0d2JkcKAIkZkkVH0gEgkyMDgGuv831CBFN6s5ta0oqWZqBZ+FyalClRjgRJzpQAgJkupSIZiqnyAqtPVX25/ayOtyJsQnXErEkjT128CQB7t6wEgJDw6JPnr38JjbSzNt+yZqE6+4cJSmdOGjFz0gjF9r6j54wM9EYM6q346HbYQ0NdbeeGJZZmxoGfQ+cs29yjS7srJ/dQqZRunRzdjniEhEfxBUKv5z5yuXzZeleJRJKdy3l552ybFo037jrEoNNb15O1gUy0Cf+9kwHA2kvS2LQfRtncWlX4Tz+oDfGolzTqm/zfPgQKCdrYEgOiC3PSKCAUFx+b06Mp8UOUTBF5KWpiF5KuOsFlLPlrolwmAwBYPIB48IF07QjSsrOSdSPIkSmSaz5SjxdSfgEAwNrhJDNdAgAYaBBIRFAMF/ocJz/4AEdS1FGZgvSL4ZecTDo30WnEJDNruzo1J1OQyRXnnw0929OkZyOtxrVdHYSqWOUDK3yBUC6X53G4sYlJLZo0BIDmTRsa6Gkvmjtlw479AmEBg04rt5AzF24smD1RjaWqCKz4+X/Kyslz6tCaQia57D58dM9GMpkskUhmLV6/fsW/ikOsLE1P7t+q2B4+qPesRc5H3TbX5WVKFDcqN48bE5/YqlkjAGjVrJGhvs6KBdNWu+yt4I1CFSSVSgUCIYlELLrW8pRxw9IysgDgW1rm+m37AEBYUBAcGjlqyiILM2MAaNjAptiS4WKxJDM7p2eXDtfvePVwah8SHnX5xn3FpKR/krNXbrdr3VTR8yImLolM/mH4dGZWzvPXflk5ecMmL4qIjjuxd1PRDuF9enTq06NTTde4DlgybyqXx7OyMG1gbXHx+r2pE0cAQGZ2rkwi44i4uXmcol2cwiJjbK0tAGD5vGntHVsoEhes2qLYuOv14pXvB8VCuSWe69jZqypMusuahVf/e3D70XMjAz2xWEKhkGtlSSAAuPGa+8ifT6MQds/U7tyk+G/BxPTC966+X3+YFyMiURSRCP0cVYvlV1clGWuTkzIlb0OEHRsxAEAmB78wIQC0sqVVJEN1F1inlPjlBvWtFWETqoPyefytbsf2bl01btaKBTPHr99+YN+21URihTrgLJk7KY/DPXb2msvuo+1aNzvmtsFQXzf5W9qJc9fJZNKWNQsAQCaTc/N51pZmDraWHlduz5oyCgAysnKkElkeh5uTy9HUqOvdQqlkMNEmxKaXNWtJK2sCjQLqKrB2OMlQEzo0II7qQNx9qzC0QaMQhD/1WBnQmnj4YQmxD09f6aXXUjqFoK4CnR2IjUwJH6LkYclyAMjiwuLTP/RGYTNh2w2pXA6GmoSVQ0jBCfJcntzTF1/112kXIy51Mu5grmZW2xWpadoMbW2GNstS5Wn8898MrKRk5OXzC7BXS1E0KplJp2qxVcpdTYn/5o0kPl7G/yms+xcjaWuT9fVpDg5EduX/JFUysOLn/2nPodPqaqxnr95dO+VOofxQzkn3LSUeVSAS0ajUpORU8v8fz5bNnwYAIeFRABAWGeN66NSBHc4EAqFD25a+H4LWb3Nfv3L+izd+ttYWZiaGFAo5NT1TMTckh8udtXiDx+GdS+ZNvf3w2YKZEyp3IdXN933Q9n0nNNisxy9971w4VOxGlTawWXGjEpK+FXvQ/duIROK8/HwgVLR/dUpq+qjpi1s2a8RkMgBAICxIz8gqusytgZ72CfctUTHx+4+f37t1zeMXbxrYWo4a0pdGpQqEBdGxCcGhEVweb/ys5d9SMwb27fbvjPHHPa5e/e+BQCBUYxX/Tf8HmDZuKADcf/Jq98Ez6myW4kewVCpN+ZbOYNA37z6qral+8dhOdTXWkTNXO9fn9YCqEIEAo4b0vXD1ttezN1qa6jnZuQnJ31ZucF2xYHpMfOK85Zv3blujwVbLy+MQScT/7j/t16vL56/hJRZVdKFcZWJ+Pi8tPYNKowLA7CmjeTz+1j1H+ELhtVP7Tl+8sXKjq+vmFSQSiS8QpKVnFF28owZcfZUPAAPaqVobUVOyvv+4p1II2mqklaM08oU/5He9lp3FkQ7pqOrYgNHEggYAnt7cR/78mX3VHO0ZANC/rerRe7nXX3MdG9CaWdNPP+IkZ0roVELfNoULAZSbocoLrBlV+OVWv1oRNqG6hsPlLVi9bdHsibramgBga2XerbPjEued250Xl/jWJzM718zEqGiKqgrT3s5q7rQxWTm53r7+L16/p9Oowwf2Uv7JIBBg3PD+Zy799+DJK21N9ezs3PiklEVrdqxbOisqNmH6ovWHXZ31dbV/Plfd0bkh0T9KJipzeE1bW2KBGIy1CKeeyVh02D+d/CZUFp4iBwA1BljogWLCFCU7Q4IKDT7GlhCsGe9E6mhPSM+DxEx5JgeCEwpXUJ6w73sNaBTo0IDYsxlRUxVmH5V0aUgc0pa47YY0LVc+sDVx0QDS/vtSGT5y1kmPEh46GXf+C6MqStoMHUeDtl4JXr1Ne1ficEGBJOFbliabqafFIlUsBPyXEImlUqksJjlTX5OtrlbyGl6ynBzuvXuMzp3pLVoQmX9Rb6lySTMzpVwu99YtRvv2VJuS31SVq5I/pwI+h+zauMJAT2ffMY9T568BEMhkEpFIVHQwEYlEHdu2WrNkdtFDZDJ5l/7jRWIxg8Fw+2mtxwKh0O3w2d0bVxro6ShSls6buv/YuTMXb8yZOqZP904AMHbEwN0HTonEYgAgk0hdOzlSqZSeXdr37FJ3R2p8CAp237baUF/X9eDpo2euKG8UhUwWSyQikcipfeuNK+cVPUQmk7fpMUokFjMZjIM719ZWzeuCPYdPP3v5duKYwWGRMUvWblem+/gFuh06AwANG9i4bl5x59JRRbqhvu6G//dsGjtjaVJKWiMHG1Pj78vcfvoafuX6XUMD/XXL5upqa3bp2ObZq3crN7p2aNPi09fwxKRvjRxsN66c72BnbWpsoBgWvttlpfPWfTHxSUf3bKq5K69Z/Xp27tezMwC8/RDk2Gu0XA4NbCyaONju375ameePXA6zctZv3y8UCPv/082pQ2sA4HJ5S9Ztd14+18HOukPblups9oHj51VVmE+9386ZOsbnXUCPLu0/fw13O3L2xHlPRQnRsYkA0LeXk2LURvPGDs0bOwDAjbuP3Q6doVIpbVo0NjbUAwC+QLB0/c4Rg/oolpyfPWX0xh0HgsOiNu08UFAgcrC1quHOerHfxABw/RX3+itu0fTmVrSzK/Q7NS7+F/rQ7ZwsgIam1D6tC3ftvp4jFMnFErniIXZST9ZDf158qnj+oQzlUQuHaOiwC2PK5Wao8gJrRlV9uVmYGdevVoRNqE6RymSrNrv9O31sq2YNlYmD+3YnEohuh88q1wxSWLPF3S/gk5aGunKKfYWI6Hjf9x+9ff21NdXbtGjstmWFqsoP/46rNu8VCISD+3VXLELH4fLmrXBxWT2/kb1N5/atNNTZboc9dm1cWp0X+rtaWRHOPC+MUmweQyoWYVFjAgAUHXfDYkBwgtz1tpRChuvLKRQSvA6VpWT/EEPp35p4118mL6kTjPs9qfu9wu2R7YnTexCn9/hhcpNPcXKBCKhkOPdCGpMm3zGBHJwgW+4hUVTszgdZnxbEMR2JF19hZKUuisqJaqJTP0bAVR9dprZvim/lAisJ37LU2UwGrT6NvqwZVAoJKCRdkmp6Lqe0wEr+vXvM9u0pZn9vXK80JG1tkrY2icXiPX1a6cAKgScQlbjjW2aelXGpLxD4P/dorBipTFaXV0euCCa9rP/J77/Etmls8ftn+QNuVOV4enp6enouc97ZprFFpZvZ36lmWuYfrGjbKyPbH9wsy25CXJ6oxdyEEncpnop/Tu+/LjkxQ7JurOYIp8IpG1wuZj94z1swWH1M18KUbK50740c789CoUhmZUCZ1Jv9T6sfnsrKzlDlBVaHn2/sn9qKsAlVEyad8twvtJtj/VhAp3aVcaOc1v3u/zu3KeQDD0qYY2Xwjl8rmU4Fz+WUie7iYt1Y6g7vLcX/L0cnZRrradRKZf4wOwN2zGoyo7ZrUfuOfT6xsuWqMjIkpeX8/CiakpFHIRMxqlI2vlAklcoNdIoPaeG/eUM2MaFiVKVMorg4aUoKo32p/TaikzINtEseLlSj3cgB4O8MFlQC3iiEUJ1CIhE+Hfu1P8b3thgVS3Eep+k87oe1ADRZJJfJZY0CKDtDlReIqg82IVTfLTlTwnCgX42qAIBQBAO2/pnRVYSqVT6/QE+LVX6+vxuNSknN4hr8lC6Jj6e3aFELFapXyLq6Qh+fMgIrZcCnd4QQQgghhBBCdZpEKsN5VcpFIhKkJU3rK+PzcV6VchGZzEpP64uBFYQQQgghhBBCCKFKwsBKFVNhUEubtgZVnAqjvq5bWWdhy6wgbHsIoTqIpULn8oTl5/u7cXlClkrJUzYCgJ46vuiuELxRCCFUCTU9x8ofT02VmZnDUWHg6OviPD09K56ZzWJUX03+Tn9zy8S2hxCq79RZTKFIXEbUAAGAQCjSUCt13esmZoQnuSUtw4N+1NQCAysIIfTLMLBSxUz0NfyD40gkkq6mGpVS/xZfrCYjR478pfw483yV+2tbJrY9hNAfwEhPwz84lm5vhrGVMkTEpbZsVOqybpO7EV98kUlwDeIyUckwtRv2Z6/HkjKSngY+KyMDW0V9SMdBUpnUy/9JQzMHMz3Tr3EhH6OCxvcYK5PL3oX6qauoO5j9pWuQ8QVCH//PPTu1qe2K1D8R+3cDgO2CZbVdkdqEgZWq16qReUY2NyQ6WSSW1nZd6oplzjsrkk2FQWOzGPhkW03+zpaJbQ8h9Adg0ql25vpfIpNszPTUVBg0Kv5++47LEwqEooj4VEN9zTLWYTXWIiwaQDr0QCrABXlKQSXBsHYkA40q6LEyZ/We3c7zVJjF44AT5rvo6miWeEhmdq7HvrUAkJ3LOXX53vI5YwGAxxe6Hb/ivGhySlrmjfsv508drsgcHBbz+v3nORMHKz7uO3FtwvDeWhrsQx7/dW3X3MHWHADW7TzOYNABID0jZ8KI3tk5nCev/NXZqhKplEalrJo3XiqV7jh0cems0XQaFQCkUunSzYd2rZtDpfzQiuKS0m499F404/t7mv2nrg/t62RsoPP7N6rKJWYmn3tysWgKh8+hUqh0SuG/hamuSQub5jff/Hfb9x6Xz2ln70gmk9+G+hWIC66/vpnHyzPTNR3TbdTAdgNqo/o1Kig4PC0zp0AkZjBoVqZGiSnpMpmUw8n3fvtRIBSaGOo1tLMsml8klrz09e/k2JxB/2HYuEwm834b2MmxGZlMVny898ynb7f2ZNIPLzJz8rhfw6M7tmmmTPH58KlRAys2S7U6r7I2pT9/kh3wvsHytblBAQlXLzXZvgcARLk5/LgYTlho+ounVE3Nxi47308d1/LoGTJTBQDkEvHLnp06P3xJov/w7cEJ/Rp5aG/LgyeVKYELZtnMX8KysavhiypDJf8wM+m4fnhZdDRZOpq4GNjvwmZW5bBl/r6/tln+tRdeHf7Om/l3XnUV0tNm62mzI+K+RcSlFohKWPf3r8VSoWuoqbRsaFFGVEVhQGvigNbEzdckfhGQL8RhQd/pqROaWhCmdiNWOqoSHp2w7cB55SMih8tbte0ogUAAAB5fMH5Yr67tWwCAhrranvXzSixhgbN7sZQ9R69w+fyklAyXfWdFInF6dp7LvrP2NubD+3VR5nn4/J1UJmvfuvH5616LZoyUS2XEIqvGrPp3PIlIvHb3heJj3+5tu7ZvkcfJP3L+FgCQSCQzI/0rt59NHtkHACJjk9TZqsWiKkWdvvIgNjFFsX3swm3FRm+nNh3bNKnwfap27ewdn+9+XDTFaXH3YZ2HLhjy/bY/C3x+4emlBiZ2BG2jXB4HAGwMbV4EeWuxtLRYWmk5qeefXPobAivNGtnJ5fJnbz442FgY6utYmhkpeqw4tWsel/SNxxMUy0+lkPV1tBOS0uysTYumE4lEdTbrU0hUyyYNACAzO49BpxWLqhTl/yk0O5ej2PYL/KrYsLE0tTD5eYnkek+clxswb5rVjLkAEHvmOJFCCd25xeCffhotWtstWalqY0cgEll29uGu2xpu2AoAOR8DaLq6xaIqRQVvWJUX/EWx/XnVEsWG+YQpRoOHV//VlAPfeCCEEEII1Q+25ga25rVdiXpu/Uj89VstbC1N1i6YqNies3rPjjWzFT1Wzl57WDSb+0nPaWP68fjC6w+8500aAgDhUQkfv0Yq9np4PvocGs3h5ju7npwxdqCWhtrPPVbO3/D6HBLNyec5u55s37IRALRpZu/99mNuHlcilZKKPNDuOHgBANIzcizNDADgwbN3vv7Bih4rigzD+jntPnblzYcvd7xeZ2TlqrFUV2w5rDx88D+do2KTAj6H5/MFSzcfcl035+GLd5rq7HYtGwLAYY//uvy/d0xdc+XFVWsj61a2LcvIM6nXxJSs5J/To5JjwpMiqq1qdUtYVDxLVUWdzXrh4w8AUpksL4/3wsdfIBRJZTKpVKahrub/KaTYUSGRMcrt5o3tzI0NGjWwevUuKC7pW0h4LE8goNGoD575KvM0tLPMyslL+pZeIBLfe+rTr3v7sOgEFTrN1FgfAN4FfLEwM9LTLrknV50ll0oeNDBlGBopPoo5HABIunFV8VGY+q3nhxAAoLDVySqqOR8DpXxeuvfzFu7HEq5ebOq6v2hRtguX+c+anHz7ZvTR/fykBJqWzqs+XZR7recuzAkKTHvmJc7Jedmro9ND79izJ+j6Bob9BgFA0LL5JsNHa7XtUCMXXQ7804IQQgghhBCqCY4tG16984JKJbdsbLv76OWF00a8fPexY+smvv7BADBpxD83H3hHxycvnzPW/3PY7qOX9XQ0tu4/pzh25grX47uWTxjWO7hh4VCgh8/fKXYphg5JpTIKufDpZsvKmcqTer30a2Bj7tS22emrD3p2bm1tXvg0yKDTnBdOAgBbC2PXI5e3rZ6pPFyhfatGnds1Vw4F6tCq8cnL99q1bPg+KDSfL7C3MavWe1Vpx++fGtiuvzKw8iUu+KyXh2LbsUGb7i26BRzx2+Cx2fvTKxsTG+VRAqEgNCH0mvNlK0PLEgr94+Rx82Pik3t3cSSTyV07tIL/z7HStUMrRY8VxVAgE0PdcouikMndO7YCAB0N9ZdvP/7TrS2J+MNcRWbG+hamhsqhQObG+u+DQkyN9ZNS0gtEEl2tejkUnURndPP+oNguNsfKsw7NldnsV2/IDQrgRoQ5uh+VFRT8XA5ZldX24g0A0GjR8sP0CZ3uPiVSqUUzGA4YYjJ8tHIokNGAIZ/XLTfsNyjV64E4N0ezTbvqub5fhoEVhBBCCCGE0G+JiktWdvfIz+dv3HOaQAAAyOXkmxnrKbO1be7w5NUHLpc3bkjPrJy8q3efJySlOowbqMwQ9DUyj8s/5/nIwc5cV1u9qYO1cldKalbRM+bz+HL5D0O6hCIRg0EFgLcBXx88f6tI5POFuZx8sURiqKdFoVA8PB8CQGfHpjEJKR+DI7u0az56UHcPz4fD+3ehkMmnLt+3tzVTdIQpKulbhnL4j7Nr4UQP63efsjAxnDq6b2XvWQ0JjQ+NT41TbLNV1O3/PzetOovdwaGtMltGXlZoQmjNV6+25ORxyWTSk1cfyGSilZnxz3OsKHN6v/3YtKG1utr30fRZOZygr+HdO7YGgHeBX7+lZViYGjZraOv/OayJvRWJSPwQFKqrrWFmrF/spHncfOXwn8fefoqNJ6/ea6qrtWr6B84ZzI0M9xnWjxcfQyCSfIaFWU6blR8T9XpAj4LMDCKZzG7UhMJWT3vx1GT46AbL137dvM528QoilfrFeYWWY3vD/oN/Lk05/MdnWD/Fhu+IAexGjRtt2lGjF1YSDKwghBBCCCGEfou1uVHRoUAbl04tcSgQADSwMv0SGk0kEns7OS53Ody9U0vFbCwAEJeYSqNRjVWZgoKCpJQMa3Pj/j3aKw984fsRALhcXmhU/MfgyISk1A4/zm+Sx8lXPP22a9mwXcuGXC7v/afQJ68+LJo+IpeT/+jFu3+6OjaytWCrFc4F8+pdUEpaFgBkZOXeuP/yxv2XuXn5H4Mjbj18BQDjhvYyN9YPDosOjU64fOuJy/LpAHDr0Su2mqpiypj6YqTTiKJzrCjlcvN8Qt6l56QnZyY3t2kuEBafVeTPJhCKmjeyJRKJkTGJlmZGRedYKZZTR0s9LCq+bYvv4baY+GTljEJtWzSMTUjJ4+YDAI8v+BIW/SUsWiAUpqRlfA2PAYBmjW012GqpGdnpmTlBwZG9nBwB4GtEDJ1GtTIzrqGrrSUqZhaaLduEu+007D+o6a59colU1dK6092nUYf20fUNjIeNAoCkG1fzY6IAQJCUGOm+O9J9tzA9Nf3F06hD+wDAfvUGNfuGmT6vst+/C9u1pcON+wAQddidpq1tMnJc7V5dMRhYQQghhBBCCNUEvkAY8ClMX1fr3ccQG3MjoUgUE5+i3Hv3yZvOjk3fBX6dNX6Q/+ewc55e0fHJiSnpejqaVAqZm88HgBOX7snksiYNLP+dOuz+M1+RSHLl9jNzE/2Wje2kMrli/pR7T319P3ym0qgtGtmumT9RjaUCANbmRk9eB9x6+DqXw+3ZufXIAd2U5921bq5io1iPlb3Hr/KFBSYGOgN6dnB2Pcnh8kVisbYm+7lPYEJSmomhbmN7q1EDv5dTX7z+4mOhb2ahPwEAgqI/pWZ/U3Rd6dGi6+svr5k0poFW8a4Wfx51NZWUtEwVJkNDnRUcHp2VzVH2WAEATXW1xvZWipzWFsZ3Hr8WCAsU6wFJpNL4pNQenVv9XGbf7oVxwGI9Vl6/DxKLJOpqLHsb88fefkKRSCqRqjAZ0XHJuXlcdTVVPV2tpg42PxdYl0mFgudOrRXbxeZYKcjMUGxk+/uBTGY+YUri9Suf1yxzWLuZxGSWVmDnhy8VG8V6rATMnSrmclm2DaxmzvMZ1k+UlSkVChhGJglXL3FCg1l29jodnOyWra6eq/wFGFhBCCGEEEII/ZaImETlyj5FVwUCADur76uoPHz+rkuHFs0b2ly98/z5m4BpY/rdf/o2IjpRsdfMWL+hncW7wK8A0KpJg1ZNGgDA9oMX5k4crOxmsmTWKMVyywCQm8fLzM7t5Ni0aUPrD0Gh2ppsRZ5+3dv5+n8hk0hfwmKevQkcO6QHN5//6IWfhjqLpcpUZ6sWjao8fP7uhW+gYrtoj5Um9taLZ45SLLfcwNps/aLJzq4n5k4abGdlGhWbdP7m401Lp1bX3axmXh8ev/r8ysLQAgCyOFlSmezFJ28AEIvF4UkR9mYOf0NgRU9b80tIFIFEbNu8EUuVCf+fY+XnHitUCsVYXzciJkER+0hIStVQVy06MkghPCohOj5JsV20x4qBnlanNs0Uyy3ramt079j6sbdfuxaNdbTUs7LzAoPDe3ZuU+1XW9UIJHK/yO8h0WJzrChpt++kWG5ZzOXIxOK0p49o2iWvUx575kTitcKVwov2WNHu6NTy8GnFcsuardu2u3TTZ1jfprsPaLZqkxsUELJtU/trd6rlCn8dBlYQQgghhBBCv6W0VYEAICQi7uLNJ+OG9hRLJO8CQ7aumkGlUPr37PDcJ6BVkwZsVZW3gYULrwzs1VGxEm1WTt5hj/8AQCyWRMUlr9p+zFBPCwCszI3HDu6hPOm4oT0VG/l8wd3Hb6hU6gvfwK7tWxAIBCKBsHLuOAqFfOOBtyLPP10de3Rqxc3n7z99XZEikUgBoE+3tn26FU41UtocKwBAIBD6dW9/7e5zPR3NkIi4FXPHVuHdq3l2Zg1OLD4CAJeeXdl/6+DeOXvu+N7J4maHJ0VQSOWsXP5nIBKJhga6MQnJFApZ0UulaI8VACg6r4q1hfHX8FgAkMvlIZFxLRrbFS1KJpMBgJ21qXIl5tLmWAEAAgHsrM0+h0aqqjDTMrO7tKtPw8oqjUAkNXfbl3j9inqT4nErmVgMABZTZlhMmaFIKW2OFQAAItFi6qwItx1MM4usdz6tT16o5or/gkoGVvhCcdXWox5h0sv/rsnI4ial54gl0hqoT72jwqCqqTJN9Muf/vpvbmaVgC3zd2CzRAjVHWV8n4fFpmbmcEViSU3Wp45jqdDVWUwjPQ0mnVp+bryHJfnVe/gzOytTZVQFAGhUSlpmjqWpAQBIZbLALxEUChkAKGTyxqVTqRQKAFiaGlia9gcAG0sTA31tH/8vRQvU0mA7L5qckJJ+9fbTJbNG+wV8NTPR7+3UhkIhi8USnkBIJBKUmfM4+ftOeY4Z3NPEUHfdrpOmhnpW5kYAsPPwRQKBkJ6ZO3ZIDwB49MLP72OIVCojkYgA8CU0+uELPwaD9ikkqom9lbJ/TVFiiYTH4xMJBAAgkYhGBjoaaqyklHRjA53z172G9euiXGCojrjlcyc3P6dAXBAc/1WxEpBIKiq6KhAAdGtewtglOoV+9+0DIpHwT+vejS0a1lyNa49ILE5MTjM10H31NtDa0lRHky0HCI2IbdXEHgBkcpkcvjcJbU11RU+WxOQ0MoloqKet3PUtPSs8OoFMIaWkZxrqav98IgCQymQFIrGijRGJRLaaKoNOy+Xks1mqHz+HN7a30tRgV+/V1gYKWz3rna9yltmow+7pL542dz9aNE/GG+/YsyfIqqyMVy90OnWBkv4bykQiUU42gUAEACKZzLKxo+nqcSNCVW1sQ7aut124XL1p8WBNrcAeK1XvU3iiCoPWyMaIQibVdl3qT9ik3AAAIABJREFUIp5AlJXD8Q+Oa9XIvLbr8nfBllkGbJYIoTqOxxcGhibaW+pbGmtTKfj77TsuTygUif2DY+3M9fW0y3o4wXtYmorfwwoa8k/nQ2duCAvEAEAggJYm+98pQxW7lN1YFCJjk/ad8KRSyU6OTYule73w09HWmD62vwZbrVUTu/dBoftPXW/a0ColLdv/U9iY//dbyecLjpy/NXlkXzMjPQCYNqb/28CvVuZGRZdbVujR6YdJMUKj4hdOH8GgUy//99Tj2iPC/yM1wWExV289k8nlLZvYAYDfx5DRA7sHfom47fXaxEivW8eWDrbmAJCQnH7zwcvWze07tGr8+3esqtx7dy/mWxyNQotJiY1JiQUABpURnRwdnRytzGNrbLNl6qZiBzLpjBsbr9ZoXWtbSERsyyZ2utqauRxuTEJyXEKKWCKRy+VPXr+Xy0EOcmN93QKROOlb2s/H/vf/2UCM9HVpNEqHNk3IJPKnkIjAz2Hw/3BMakbWp5BIuVxuZKALAInJqc0a2qSkpn+NiGWrsazMjfW0NQEgl8P9EhZtYqhnbmxQQ1deUzRatlbMNauQ89FfwucxDH+IRWb7vW1x4DhZRTVs15avm9fB//8bZvq8Dtu9DaRS3e69ASD10T27ZWvSnj+OPnKAZdfAdPR4rbYdAIATFhJ5YI9B736GA4fW4JWVjMATiErc8S0zz8q45JAb/N3vbMvuF5CRxc3jCaxNy1/w/C+XlJZDo5B1NIuPTizqb25mlYAt8/dhs0QI1QUlfp+/Doi0s9DV1fwD32pWCS5P+CUyqX0z6zLy4D0sWxn3MDop01iv/E6dqFw7A3bMajKjtmtR+459PrGy5aoyMiSl5fz8KBoSk2qqr16d9fpDJKTmOlgWH4WUe+KE+gxse+Ur+0ZFJ2UalBJ9JlZblf5SSek5ZoZatV2LemDJ/FnJ6Tm1XYu/CLbMisBmiRCqm8JiU+0t9TEiUAaWCt3GVC8iLrW0DHgPy1XuPUQIIVQaDKxUMbFEiuMsyuXp6QkAIjHO9FFzsGWWC5slQqjOyszhqqkyarsWdZ2aKiMjh1vaXryHFVH2PUQIIVQaDKwghBBCCNVpIrEE5wQpF41KLhCVOiUt3sOKKPseIoQQKg0GVhBCCCGEEEII1Wk0Khl7FperQCylU0sIIpO0taWZmTVfn/pFmpFB0tGp3LEYWEEIIYQQQgghVKcx6RSpTFbbtajrpFJZieumk/X0pFwc6FcOKZdLNqjk8kwYWEEIIYQQQgihaqfL1M0U/O29BjIEGXpMvUocqMVWzcrjY6eVsmVz+FrqKj+n0xo2FLx6hZ1Wyibw8aE5OFTu2EqONc3Ozd3iemS3y6rB4+fcvnhk1abdsyaPTkj65vvh45rFs5TZwqNiT3pcc3VZuWDVlvSMLCrl+/KBiSmph1zXO9hZz1qyITEphUorIa6WnpF11G1TEwe7VZt2Txw92MHO+sFj79iEpHnTx3UZMMFQXxcAklLSDro6N3GwK7fOfIEgMjo+OCzy9Vt/xxZNpowbBgDnrt6SSqSKbVT3HT59WYOtNmZYv6KJfL5g7Myl+7auNTcrXBd9+oK1S+ZNcbD7vl5gjTUzAPD1C/R5/3H5/GnKlFWbdk8ZN8zO2kKZEhYZc9HzrsuahcqUp96+Hz+HKo/C5lpfPPH2A4CeTo7F0gWCgoNnri+fO06ZcuH6o87tmpsa/fBLwvfD54joxMmj+0E1KxCJUtIyE5LSQiJibS1NundqDQAvfAJkMpliW5ntyNmbi2aOVnzk8ni7D19qaGc5cmD3Eot97RdEIhLbt27yw7kKRGeu3p82dgCFTL7j9SbwS2jRvTQqZfWCyYrt4LCYdwHB08YO3H/iKic/v2i2meOH6OlqAkBiStrdxz5zJw9VpG8/4DF38nA2q4RfDIoropDJHR2bVvS+lO7h87eqTEants2KXZrbsUvTxgzS1SlcdvTgac9B/3Q2Mfz+zxqTkPzm3aeJI/sqPkqlskOnr8+aMJhW5PVRWGRcWFT84D5OypRz1x5079zaSP9779Pkbxkv3waOG9pbmfIpJDI2PqXoUYfP3szKziGRS/hTzuHkz5481NzY4Ny1B107tjQx1Av4FJaWmd23e/u1249pabAAIDObM3PiIHNjg+TUjEcv3k4bMxAAhMKCPUcvrV005ecyK/LvVa7g0JjAL6GjBvZ8G/jl9bugort4fOHkUf2+RsRGRMdnZnO0NNltmtm/9f8CAPk8IZVKoVJIADC0bzcjQx0Xt1PqaqolniKXw1u1YGJqetYFz0eqKvQS8/D4wjFDezW0tTx+4fa0Mf2zcznnPB8SCAQ5yKUSKZVCAQJosFnTxg4EgFOX77Rqat/UwWalyyE9nR9WnM3O5U4d29/S1AgA3voHf0vLHNqvS4lnlEikFTlXalrWjfsvls8dU5GbiRCqd0xYJlwxV5tRfCHhvwqngGOialKJA6kUkr4mOz2Xo65Kp1EpJCKhyutWfxWIpVKpLCePr8FWKXHBCiKbzWjfnvf0Kb1tW7KuLpHJrPlK1lnSjAwphyPw9aU6OBBZrMoVUsnAiqa6uqG+bvD/2LvrgCi2LgDgZ3sXWLoRQREUERXBwk7sFrvr2d361Gd3dycqNmKgqICgCCgGSnfnwrJd3x/DW9cVkG8VRd/5/TU7cWf27qA7Z889NzoWACLeRpkaG9W1tb58855rE6eKDtn2z5LaVp/zalZs2K1c3rF+KfEM/O5jzOmL13dvXEGsn7NsAwAcPXM55FVkbEIyk8Eo4XJFYmmd2rW0WMxLx3cCwLJ1Oyq/1LNeNwqKShbMGO99635CclpAcPjZg1uUT+Bf23PknC5ba+KoIVXph6or4pQ8fxlx/e7jlq6Np08Y9mMb/1M9Dnzx/kPM/BnjP69SKKiUL9KsZDLZP9sP6rHZm/ceI9Y4OtjlFxbtPXqeeOnapOHUccPgZ91mqivXbTuQkJgKAKkZWQnJaSwGAwBWL55hb2d771GgW9MK/1gA4Kfdrpt2Hzt7+Tax3LZVs5N712vcFKqcc8N6QS8jRw3+/JzM5fEePgtlMOib9p39ev9WzZw6t3VTXZNXyLly61FqRo6+Htuzb+d6db74UnLrfkDAizfEcoN6ttPGDlDdGvzqXXZuYVRM4tzJw0y/fDKsiFyuOHf1QY9Ord98iA1/+8mtiSMAvP0Y9/R5BLEDXyDMK+AAwJPnETraZXNtuDdv3MKlobmJ4Z2HQYN7d+rn0bafR9vyGpc/DY548yF24oh+JBLMnVrVfxUVMoVEIj1wyrufR7vaVuZqWwVCka5J+TGXyr39GJ+SltXPo93nEymATP7iXxu5XH7l9mMtJuua71NijbWlKbeU5+MXTLy0s7X06NhKrWUKhWxqYhCbnObcwO7r816+/Sg7pwAA8gqKs/MKicqanv26Wpobh7+Nrmdb65tXPn54HyKsk5ye5R8URgRHAOD4xdsA8PDpy+j41MycfDqNyhcIJVKZmbEhk0Fd8NdIADh39d7XDcoVCgpF/QuZxp/X15wa1E3JyH4SEtGzc+uO7q5iiUQmk7GYTAC4cO0BAAzu3UkilW7cc3rFnHEA0LV9CwDYdvDChOF9TIz0iUY4JaX6ujqrF0wq9xTKPyin+nWUES41xLmoVEqDerVvPwz07NfVppZ5mxaNpTJZ8Kt3owf3eBbymkEvi4UN7tX5nPc9GysLXbYW0XW7jlyaOXEIg06/fPuRsk1uKY+tU+H31Cqeq0aRyeWT5qw+vH01i8UEgJMXb9y5/8TYyEAmk0skkr/GD2vX2hUAlq7bNWJwr6aNGgBAaMS7R89CVi386xdfek3y//aP58QFS+dOquQbNfqtuZq4nvl0hl1Xx5ilYR2HP0Bw5otxjuM0O1Zfl6mvy8zKK84u4MpkOCzoMyadqs2k1bU2rmQaULq9Pd3eXhASIgwOlvP5P/PyajiKiQnVwoI9YIDGURXQOLBy1uvGu6iY56ER6Zk5+46cA4DouMTQsMgPH2PPet2MTUju2bW9Llv72fNXnBLuyMkLjI0Nl/y9TS1jZfTQvsqXuw6dCX/zXiASFhRwRk5ZCABb1y4mNk0bPzwpJV01laBX9w4HTlyoynWmpGbcvOd/7fReABg3YhAA9PKcQjym3n34tIhTTOx2/uptJoMxtH8PAJg9ZdSQCXM6tmlZ11aTSGpFlqzbaWFqTKGQFQrFD2z2z+bu1vTIKS8jI/0u7d1nLlkHABxOCZVCuXj9bnExd9r4YcMH9T565krzZo27dWy9adfRzX8vFIkls5b8c/bQ1i27jy5fME33y7+Nn3CbqVo6d+qBY+c7tW/lfev+uJGDXr56Q6VR7e1sxWJJ4Iuw0IjIS9fvDh/Ye2Cfbl+3+dNu16LikjWLZwwb2AMASCQcG1glu45c4pTwiIduoUhCIpGCw94BgFwGhgZsZboH4e6j4Hef4gV8kUQu1dXRJh75jA31xg3pdfKij2e/Lk7161blpAqF4rTX3UYN7KaNHfgy/MPpy75/L5yo+jBWyhcM7tPJ3c0ZAEgk9d9wiBjN+l0niahKeOSn0n//Q30W8ppOo7o3b3zj3rOE5PSCwpI9xy53bOMaGhHV0MGmtVujZs4Opy7f5ZbyOrq7NWlo36ShPQCkZ+W+CP/QxMkBFJCdn8/W1nZv7mxlbkqcuVdX92MXbvMFQi1W+fkC/kHhUpls3pTh1Ir/+494G83jC+vYfDHSVSaXM5m0/j3a+/g9nzZmYFRs4n3/F8qtuflFNBr1cWCYck3PLq0bO9aDb2lgV/vBkxdsHa3GDe2Pnr8JADyekEImB7x8w+cLPTq1bNey6YOnofZ1rZs42V/zeTJmaC+pVHr0wq25U4Zdv/t0cJ/OX7/Tk1530jNzaTQaACSmZvr4PRfwRR3buKimCA3u1cn3cbCzY73gV287t3OLiU+hUCiW5sZSqSwqNjE2MTXwZWS7lk1auTaq5OJvPwhKSE4TSSRcLn/XkUsAMNazLAfKo1OrnLxC1YwV1yYN7vkHqx7udfNRfFIajy/ctO9s8yaOz1+95fEFa3ccBwBuKX/T8ukMBr0qn1dVJKdnPQp4NWVUf+WamITUxOTM/j3aVXJUcQlPKpUqoypV5NzAzrmBXVJapu/jkFkT1KPPo4f0IBY6urvmF3AAoHnThilp2W1bNpFKZCKxuKCoeFCvjsQ++no6cyZ7EstvP8Y9f/k2N59z7Nxt+7pf/MPLLeW/fh8THPb264uxrWU5fnjvb57r3NV7qRnZJaU14svuvmMXbvr6G+jrzlu5BQC0tFiNHO0njRrcr2cn1d1KefzX7z42sK8zbNJC5crzV32IhX+Wzx42oMfPvOyaBvsHqTFgGHaz7vY45UlL85am2ibaNE1+DPhN5QnySkQlwRkvmpq46NH/v3/S1ViY6GlYBgMBsNzdWe7uv/oq/kAaBlbGjRjk6GC3auMeGo26a+MyYyPDS9d8KFTKpeM7FQpFp35jiTEO/Xp2UQ4FUstYUUP81K+WSqBqw/ZD2tpa+UVFXdu7AwBfIBz71xIASM3IGqkSoFFz5vLNUUP6UqlUAFizZd/7j7G5eQUjpyz06NL2Y3T8sEG9P3yKBYA+3TuOmrqoTctmluamFApl9ND+Z7xu/LN8bkXNauDw9tVUKnX+qq0/sM0ay9vb+4e0o6XF2r1xxaZdR0YO7nPr/EEA2Hv0XG0ri4F9uh0/d5XYZ8akkcSCiZFhXELK63dR7d3d9HTZ3Tq3e/zsxaC+3VUb/Am32fb9J54GhfIFwmt3HtS3qwMA76JiAGDzziPEzmkZ2XVtak0b69mzW1k+f4uuQ2rXsuTx+AKhKDTibW5e4e6Ny+48ePJzbtfComJTE8Ovf6D+8/yo25Iwe/JQE0N9APD28a9b28q1SQMAyM4pIH6+9rrpl5yWWcQp3Xrg/ORR/bt1aLHvxJVh/bvWtjK/ef9ZAztbRwdb38ch7Vs3e/0u+obvMzqdptp4YVHJrElDrS1NVVemZuQUckq6d2hBpVLatmz6KDAsNvGLJAgeT6inq6OWZKHkddMvJT2bU1K668glF2eHtIycNi2bpqZnA4Bb0wa7j3g1sLcd1KvjqzcfQ8LezZs6/Lz3vdbNGxEhCQaDPm3MgAdPQ+89Dundzb2Ux4+JT2UxGUP7diaGAvXu5v4pNunWg0AKmdzUyb61mzOdRps1YUjE22ifR0EAUMLl6Whpk/+9y1yc6vfv2R4ASnn8k6d9Jo3sq6Ndzu/8DvWs9x67Ym31xVOHXCGnkinWlmYzxg8GgMaO9ZRxk5j4lNDXUQb6esaGeq3dKotEfI3BoE8a2c/b50n7Vi5EooSPX7CJkV4r10bEaC8A6NWlNbGgx9bJyslLSMlwcqijxWI1aVT/bVQ8ccab95+9/5jAF4p2H/XS1dUePaiHXZ3PWSf+QWHEPh8+JQhF0uCwd8TYn+S0LAC45vOE2C2/kGNmYujRsaVr4wbEmsXr9hsb6QtFIrFYFpOQWlzCmzSij7JlIiqhlrGi6uptfyaDXsLjEUExoUi659hlAMgrKG7v7jJiYDfVoUCuTRzPXvGdP204AKzfdYpEJgFAtw4t4FufV9VFRSfd9gsklku4PAqZHBWb2Kh+ORk9hPfR8Y4OtuVuehQQGhT6TluLCQB8gbC1m3OPTl8kDcUnpmVlF6zfdVLtwI5tXNu1bAoAZDLJ1MRAJpM/fBaqkMsjo2LTM3OJJKBTXj6TRvY7c/lufHLG0H6did4jYou7jlyaOra/WsZKCZc3cqCHU4M6UIFvnmusZy9iKFAlvffTjBve3z/w5YUjW0ZMWXz7wgEA2H34nN+TYN9HAeGRUa5NnFwaO06fMOyuX0CX9q0mjBwYn5Q6tL8HkZcBADsOnnZt4tSpbYtf+iZ+vSr2z7J/drk3d1ELWqE/VSMj50ZGzg9TH4RkvSiVlH77gD+FmZaZNdt6XMNx3xlVQahm0jCwcvzc1fDIqJmTRx0+5XX49GUKmUwik8xMjAVCURGnmChLUa7UjKwd+0/u27JKdWVcQvKGHYeVL4lUgqbODVT3WbV4hjKVAAC0WMxzR7ZBpWM0FApFUEj49IllD97rls3xvv1g37Hzl47v5PMFQ2/O3dzIkXhSNdDX+2vCCN+HT6eMGwYAHdzdDp64qFAovv7VV2PU8sbA/5E8PT1/YGvWVuaHd65VvpRKpDTaFz159+FTn4fPiOWdh07n5OUr5PLg0LIBEQ+fBnfv1GZw3+7ws26zxbMnt2nRTK3Gipq9R8/dffhsw84jtazMNq9eaG5qfO3MPmWNlXXbDoBGt+s3urICRUXFc5Zv1mIx3Zo6rVwwzfqrsRV/hh97W6pKSc+2r1tbbeWIgd3D3356Gvx6+viBOlpaXjf9Wrs617Yyz8zOS0rJ7Nu9HQD07uquUMCdBwGLZ47WYrHOe9/r16M9UTNi5+FLLCZDrc3M7HxzE0MiX4BEAnNTo7z8ItUdSnn8M5d96XSanY3VwF4djAz01C4pJOydz6PgBX+NFInE20IvjBlqSQRWdLS0PDq1Do/81L1jy4TkDAAQicRjhvZ68jxs64Hzqi3UtjILjYiSyKS37weamhj6+ocQm4LD3gNAXn7RusVTWCzGuav34pMybGqbTRrRz7VJg+zcguMXbq2YO4FEIpFVhkMLBKJj52+5NnEMDnv36nUUsVIoksjkcm0Ww8hQf8b4wQ52NmkZuQBw6Mz1gkIOABSXlG49cJ5op3lTpx6dy56iYxNSznnfnz1xqLmZ0cuIDycv3WnVzNnRwVZ5xhv3nikUisG9K3xuMTbUmz5uoPKlXCajfhlwDI/89CqyrF5MxoMgTgkXFIpPcSnEmjcfYl0a2Q/s2bGJk71qjZXz3vdcnBs0alAXAJS5Ko71bNVqrKjx8QsOj/zkfeeJkaHe2CE99fV0ls4ao6yxovown5md733HX/mSyFixrW2p2ppn/y7KjBUAYDKoRF6V6lAgsVh68frDEQO7i8ViZaSPRPo8Hqoqn1dV+hkAnBrUIaIP+YXFh89ca9zQgYgNEcNzHjx9+eZ9NLdUsGnf2e7tW7g1dXz1+mMRh0ulUCkUcq8u6j+ydWnn1qG1CwAEhUby+EK1rTGJaROG91IbN6d08frDuMRU1yYNG9a3dWnk0NqtkVwu33nEa+bEzxku44f3UY72AoAbvs+ycvIZdPqJC3cAwNBAV7mJW8rX0WFV9K6rcq4aJTU9y9zUeP7KremZOdMWrLW2Mv8Yk3hk5xoDfd3+o2cd3rGaQqHw+IIDJy6N9SwL523dd1JXp+zn98SUdBzMonH/TJ67hvLvwOfrZ/bYWFtWtOdPQ6dRxVIZ/fty1pAqj9o9PNS/PqAyYomMXt6EwQjVZBreslPGek4ZC3uOnPtn+ZwWrmVlAvccOfc+Kjq/gEM8rBYUFoVGvI1493HOsg0CoWjR6q1UCkUsleTkFhDPtHVtrTesnCeXyx0d6hGVLNQQxS8IaqkEVQl5FBUXS6QyU+PP5fSeBL4kAWnmkn/6dO/YoU1z1a/4/Xp2Vi4bGxnKZPKi4mJDfYyn/t+uXr1ald2q+KD7KuJtyKvIedPLxmGW8vks1hdfW/t4dOrj8fkb/OUbvmKJZOywL6pLAMDPvM2U5q/clF9Q9OFTnHKNiZHB1nWL504bm5mdu27bwaO71lXS8v97u2prNFj30vEdDDotOzd/8+7jM5dsuHPxgAaN1Hw/9rZUiopJlEiljwNeyeWKZs4OyvVyuTzyQ5xIJD518a65meHbj/G5eUVBryLFIsmsSUPvPAyqV8f6bVRscmomXyjae+IqABQUct58iDUxNgCAgsLiY+dvmpsYTRz5OU9KKBIRdSgILAZdLJGqXsycyZ5UKrW4pPTW/WenvHwWzxitdrVvPyaQgHT0/K3mTRydGtRVvb1buDQEgEJOCZVK5vOFZ67cmzZ2QOe2zTu3LQsEfIpNDov8WNvKrKWrk0Qq9Q8KGzmou1r7Zy7fJRbGevZKSEp/9vI18TLwZWTnts0pFPLZK76t3Ro52NkAQGpGzrmrvoWcktmTPWlUqrI0SVBoZG5+kfKx3LNfl8TUjA8xicRDu1AoWr7psGe/Lo4On5MC8vKL/AJfsZiMCcN733/yom3Lxq1cGzVpaB8S/s7/eVjXds0b1q8DAG5NGsgrjT/GJaZ+iktVVoQRiEV0xheZRG5NHd2aOipfBoVGSqWyTm1cVffhlJTGJaZFx6ee9LojFIizcgsUCkjLyrvjF8ThcHXZWnVqW6nW2TnpdaekhJ+aka1co8fWHjusV9/ubQo5zpdvPVZW7S2XQqGwtjQlqn6oIWqsENQyVgC++JctJ6/w0bPQwqLivt3bBryISEnLZn8u+Eoik8hQ5c8LqtDPSlKp7Ma9p13aNc8rKFZd36NTqy7t3JQ1VjKy8igUsoW5sbOjnbePv5mxIZEgVkUyiczrpp/aSolUbmZsMHPikFGDPd5+jEtNz42JT0lKyXz9LloBioJCzsFT14g9GznaEVGbsu4AUu8u7ulZucRLU1MD38chyq10Bu30ZR+1c8nlQKdRVs2fWJVzuTRyiE5MycypEVM2ODrU3bhyblFxyczFG3p36xAW+cHSwtRAX1d1nwMnLiljuBtX/sg83z+Dxv1zYu+6mhaWYtCoEokUAyvo55BIpYz/zG/S6I/xXbfsi7DXg1WGWrRt6XL9zkMuXzBhxEAA2LTrCJcnsKtTe8uahZNmrzy9f5O2ttbXGSsSiYTBoIeGv126bgeR6iKWSgx0dY/v3aB6LtVUAplcXsQp/uYYDS6Xr8v+nK6cnJJBpVJ1tFl9PDrFxictmTOlkremy9bicvkYWKkmVR+U8fBpsI215bwVG5PTMgEgOzvvSWDo/uNlv6K/ini3a+Py0xev3/V7ZmxkCACqGSsioVBXl03cbD/tNgMAiVTGLS2NiU8CgI2rFxA3fEJi6t1HzwQCIQBs3Hk44m1UTm7BsEnzhg8sfzoYDW5X0CjXhMmgA4CFmck/y2e37D48N7+w3CDRf8H/O1bozYe4e4+fTx7VX1dH+8xV30IOp5FD2VgGv4BXttbmRcXcOVM8AcCzX9ec3MJrd58MHtYpMSUjKSWzb7e2jR3tPnxKfPMhZszQnnK53PdxiKG+bpsWjQHg723HF80YpVqUCgC0mEyRWKx8KRRLmF8+9hPJXPp6Op79u6zcfLSYy1OdOic3r4hCIbOYtOZNHTOy8pXFI1Q9Cnjl0sg+IytPX08nJT3bppa5RCI9fvH2jPGDE1MyjQ0//3soEImDQiPVDufxRV+3ySkuTUhJJ+ZJ6dq+xSmvO4umj2axGG/exfTr0eHrJ1413FLelduP9f4tlpSSnm1ibBDxPkYZWAl48SY1I7tLWzdLcxO5XP4oMIxKowIAi8Xo0q65ajWTryvdqnnzIdbEyODEpdu5+RwA4HC47z8m3H1UlqoQl5A2cWRf/6CwsLefdHV0AEA1Y0UikWhpMaeM6n/trj+fJ7K2Mh09uAedRtt55NLQvl1sapmLhOItB84tmz2OyDmSyuR8gSgjOw8ARg/tcet+wJRR/bNzCsLeRoslYgDw9vFPSM7gFJduP3SxXcWTHMmkMiqVFpuQevbqfWKiH4lMpsNiqSVBqGasyOWKUp5AdShQ4MvIxg3tZQp5LQvTWham3j7+cQlpGVl5VhYm5H+jb1X8vKrSzwSFQuHt49+hlYtYKlULrKh5FBDavrXLi/APNBp1nGef/SevmpsZaWt9jrD7B4W/jPgA/w4FUju83Dq7sQmpgV9OSNSri3vAizdtWjQmk0hEFklBUUl6Vm6Thp8L9EhlMhqdlpVfcPthYMP6dZNSs1qoBNoA4K+xA+Er2bkFl248rOK5Tly6LZHIDfQ0r5z3A23cfSwlNZPN1uaUcKNuETIZAAAgAElEQVRi4l2cHXt0aUNsIkYGAYAWizl5zJCs7Lxugyebm6rPciIQiqytzHdvWPpTr7sm+ZP6h0mnSqQ4xy36SWQyBYuBgRX0m9Hwlt2x/+TjgBCFQrFy/S6pVFpUXHLf+4Rr00Ybdx9hMZjNmjgBwM4Ny4nplllMZhGn+NApr5Cw12wtbQAY+9eS5LSMC8d21LayKOZy9fXY2Tl57d3diDoRqRlZ67cdVJ5r3bYDqelZqoM4WCxGw/r1TuzbCJWO0dDR0Srhfq4Ad/DkxQG9u+48cLJnl3Y9u5TVySNSGzKycldu2LV/6yq2TtncjcUlpboVTOeJfhqRWBzw/NWV03uIj6m4hDtpzkodLdbxvRvVBgSNGz6QSOI4ffG6RCqdOm6YSCyOiU86daHsl8CfdptNX7g2LSPTxNjo8g1fYk18YsqydTu4PL6DnS2xZuXC6aoZK5v3HB0yfo5qjZU+3Tv+/NtVJpcBAJOhPgIFlSvk1fvikpI5UzzZ2toAMGV0/0vXHzLpZb1Ho1Jaujq9+RAHAHK5IiT83cfY5LHDesYlpD8Nfj1j/CDiBs7KzbMwMwIAMpnct/vnqXMkUqlaVAUAjA31cvIK5XIFmUxSKCAnL79L22blXptcrgAA+pc/9dzzD2nl6nT7fkAz5/rNnMsmDieyLQqKSi5eezBlTD8rcxMbawsAGNCzPYdTevLSnUkj+0mlslIePyE5fcTAz1WW2Vqs4f3Viy6npGWrrVEo4IbvU2sLs+ehb4uLS4uKS3hCkc+jIM9+XYkaK143K+tkLo937PztVs2cPsWllnV72Pt+3do9fPYyN59jaqwPAMpsgj3HLo/17DWwR4drvk+mjhlAp9FuPwhyqGtdUW0ONRKp9MOnpMWzWhN9whcI9p+8xmTQZ04cojYgqHMbNyLBxz8oTCqTeXRsJZFKM7LzHge+AoDJI/sT0y0z6PSMrLwSLr+QU2JtafYw4JWLc30iqnL47M2CwiJdto4yOJWdk3/u6j2BSGxpVpZ3NrRvl0JOiTJj5frdp1sPnFetsdK8sSMA8IQCHW0Gpxic6tchcojyCjlXbz1WXu3l24/yCzmqY4XodKq1lemsiUPh36FAQ/t2zsjOg7LBPZCTV9i9Y8s7fs89+3UGMkkmk5HJ1Kp8XlUnl8sv3njoULd2/Xo276MTKtpNKpUlp2Vm5eaPbdjrRfgHADA11h/Uu1PE25j2rT9Pg13RUKBTl3wysnO/btZQX69daxcGQ/1P7M37mFauTuR//3CKudz4pDQisCKTSaPjUsLefNLT1QEAayuzHp1aPQ2OUB577MLtzPLOpauj079He+2vStJUdK7JI/vXnBoraxbPAICmHQY1dXaMiU+OiU++86DswiLff4oMuAEAs6eMevjkOQBosZjnD29RayExOX3/iYs/96prlj+pf3R1mKnZRUwmjfofKMqGfi2JVC4QiU0MqjSDIUI1h4aBlQUzJ3J5PLs6tRvUq3Px2t2JY4cCQH4hRy6Vl4i5nOISA/3Pw/uj4xId6tUBgMUzJ7m3LHsSIMZf8Hh8kVCkp8sGgMCQcGKIEAA0VClit2bJrPA37+/6BSyYMW7J2h0bVsx9FfHe0aHCKndKhvp6FAo5v6CQyGVwqGfbpX2rnQfUK9gFhoTtPXpu0cyJysfUnLwCOo2mr6er3iL6uR74Bzk52hsZ6AOAVCpdvWnv1HHDZFLpmi37NqycT/5y7nq+QHDwxMWbdx8BiUQikaRSWUDwqzHD+sPPvc1UK8LMX7kJAO5dPa5cs2XPsa9bKLfGyk+7XdMzc2pZmpVwS9fvONKxTXOMJ1aRewtnE5UMDiqFQlSdDH/7CQC6tGsuEIgAQKFQXLx+v65Nrckj+z4JDo94G0OjUpRjcCgUclhkdMS7GNWW5Qq5WCzZeuC82nQ2dW2tWEz60+DwDq2bvYh4T6NS7WytxRJJxNuYls0aksnkgqISIwNdgVB4w/dpw/p1WKwvYmRWFsaNHevdvh+g9kaiYhJ9Hj0f0KM9i8ls27IJkRTDoNPNTA2lUnluPsfOplZcUgZPKCCGKRGITAq1pgoKP+cdiMQSUABfIMgpKLSzsQKAOrZWzfQa9PVo73XLTyyRfB05+pp/YHjf7m1YLCYRWIlNSOXy+E4N6lIo5Ks+j6ePHUShkGUy+eEz1z3/jfKYmxkRIQPiMzp0+tr0cUOIEMy1u08M9XXVZrBWevM+pnYtMyJMJpPJL97w696xlVwu87rpN3pwD7VRgSKx+J5/yMvwKBIJyCSSTKb4EJ3QsY16nMvKwmT5nDGBLyM37zsjFEpWLRhPrFet5HLS6w4AqE4bXO5Ddbk1VkRCsUQs1WKxACAqJomorgIAtSzNlAcO798tPikt/G10P492Z6/eGzXIIy4xzdrC7OtTEJLSMkt5AtcmDYhBT0w6rZQv8LrpRwzFqorK+5kQ8OKNQ93aLZs5AUBuXqGylgSBW8r7EJ1UyhPsOuqVlZM/dfQA1ZLMLo3sXRrZc0rKyj1269BSuYkoRqukOpJOzYvwD8qcl9JSgXL91v3nSSQo5vLW7zopkcqbOJX9AXKKubq6OhamxkwmDQA+RCfm5hUBQLcOZSlRU0f3hwq8+RDH/jewUpVz1TTmZiZnDmxUW9nDc5ramtsXDuw8dCbyfTQAxCWmWFmYabGYngN6/C7pGNXtz+gfUwOd7IISCxPM5kbVSCKV5xQU1zLD2wz9fjQMrJBIMGxgrwtXbj/0f25kqF9UyEnNyFq6ZvuSOZMTU9JmLv5n96YVBnq6xcUlZAr5pu/j3t07EnOjqPF7GtzevawiujKVgCAQCLNy8hh0emJy2upNe/dvXa3LZg/u63Hq4vU37z6tXjwDAGRyeX4hh1bBGDwSidSutWtASDgxXmnK2C+qJ4jE4oDgsDsPnhgZ6B3bs554eicEBr9q29rtB1auRZrJyMrt26MTAMQnpmzYcahzh9bdO7UBgLzCoilzVy6bN9XezhYAhvbvcdfv2dR5fw/o3XXWlNFCkUguVwSFhA3u59GpXUv4ubeZmpXrd6nmgKSkZXh0aQsAUqmMz+fvOnjatWmjO5eOqB6yZsksAHBt+sWcJtV3u46ftSIvv1BHR7tDa7d1S2dq1ghSKIBEggJOsdqkPCQSaczQXpnZeYfP3rSpZb5o+qi3H+MPn7kxbdwAtra2ahETZTuRUXHBryKV0QHVpsYN63351qOHT0OtzE0mj+xPoZDzCzgPnr5wql9Hl619+Mz1klIek8FwtLcd0reL2uGqz59AJGhEJ4VFRrG1tWZOGEwEFNRMGzsAAHp3c4+MimtY73NNExqVun3N7Ep6IzYh9fbDAC0W693H+MUzRqv9vPn1xLfKS6JRqQWFxZR/+5Co7ZqWmQMAGVl5Nx8ETBk1gEQCRwfbmISUSzceDh/Q7X10gqW5iamxPpVCKSrmGurrAgBfIDx05vq8KcP79+jw6k1Un25tACApNatD6/JzfACgoKikuYsjAGTl5F+949+4YT2XRvYAUMLlHTx1bVDvTpbmxgDQpnnjsLefDp2+3rJZo15d3SVSiUIOUTEJ7s2dnR3tAEAikQoEIuLvUSqTxSWlx8Sl2tetraujfeTszW7tWxAFX1Rd8H5AV0nByysocnF2AACZTC4SiW8/CKxna71y3gTVQ4h0oZcRH5walM3VrcxYIYjEkiIOl0al5uQWXrzxcOroAVosZms358dBYYkpGcP6dwUAuVxRwuNTyBSJVMrjCSgkskAgunLr8aBeHZX/nhjosV+Ef6CQy/mB+uvPi1B5PxOItKDX72N9HwWxWMxh/bsBgFwuL+JwaXTa9bvP2GytWZOGajFZjwJDK8o54pTwiMnLv1ZUVFLueoVCAUASiUTvoxMc6loDQEx8SlBopBaTmZyWpTZROreUl1fIIZbHD+8jlcn2HrsydUx/Pl/UqY1rR/dmAKBQQGBoZEVTcRESktMszAyreC6pVMYTCqEmff3IyS2YsXj91yu/3nPhjPHEwpxlm2ZPGWVvZ1Pd1/Z7+QP6h8mgsXWYOYUl+losOQnoNAql0psfoaoTS2QSqVQuV/BF4lpm+gwajgNCvx8N79q/N+8TCoR9enTu0KY5AHC5vAWrNq9ePKNh/XptWrnq6+ntP3ZeR1vrccCL6RNHBL+M6NrR/V1UzK7DZ46fL6tikJCUBgBvo2KmTxwBAC3dmrR0KxtGHpeQPHHOSgaN1tipfr06tXcePPXP8jn16toAQLeO7ja1LMViScP69W7fe3z60g0bays72wprao8fMWjh6i0DenVRnU22oIizYcchKoXq0thx/fI5qsk1ACCVSi9e89mzcaVmPVO53+uniV9uxsQRAPD63cd9R87OnT7OxbkhsX7ssAENHezWbN63cNbE9KycZ89Du3dqe3L/RgadfvmGL5VKHTtswIhBve/6PZu7fFP3ju5RMQk//zYDgHJndCZkZedSyGRnp/ptW33jCaS6b9fHN9STYpAGzl31jYyKo1Ipfbq1Vdv0IvxDXGLKkN6dzEwNAaCZswONRrn3+AXxcKtqw+5TUqnMQE93QK/yJ4uxtjRTK0lrZmq4bnFZ/Z1V8yeUd5A6Lo939Y4/hUSpY2M5clB3Ha0vBikw6HTikW/v8StCkVh1U/SB800a2nN5/LiktErat69jraPNGufZ20BP1+dR0KOAV8TMMmQyiUymyOUyiUTm6FBnaN/OqkcpFIqVm49IpTI6gzZpeB+1NiUSye2HgRM8+xjql9We6N+jvY9fsH9QeI/OrYiRTe3dXW7fDyBKAFDIZGdHOyqV0tTJvqmTPQCIhGIAMDGq8Bewnp1bA0BCSsZdv+d9PdrWrW1FrO/UxtXa0tTrpt+AHu0LOMXvoxNcnOrPmjSURqUGhUZSyJRO7Vzbt2wa9vbTiYs+TZ3sUzNyouOT+3m0e/Mh9kX4e/s6tcZ49iRKZrRt2djHL7iYW6paB6Tc2ZEJRZwSMplkY23h6FD+A1hyWlaPzq0BwMGutoNd2T9Qmdn5+0950yhUW2tzC1OjWw8CRw70sDAzBoCmTvamRvpSqcza0iz0ddST52EmRoYWpkZ3Hz2Pikns2dk9KDSyTfPGyqYAoJVro/PXHo4YpD7sq6LP65v9rKqZswNR8jkuMXXl5qMACktzExsrc7vhnytPjRrkUdHh+rraRHXbr5UbcOGW8tZsPw5AUigUVuYmbk0bAEB0XMqkkf0A4K5fUE5+EZAAFKBQyGUyhUwuk0kVTZzqDe7TCQDef0po6erE1tFm62gTf8s7Dl8UCkWGBvqWZuq1M85dvfcxPllXR5tOoxrosft0bVPFcwHA26j4ThWM8vslzEyNDm1frbby64wVJYlEmp2bT8OHogr87v1jpKvNZjG5fKFYIivmSqUy+a++IvSHoNOpDCqVxaAa6+MIIPS7IvEE4nI3ZOUX29VS/66gxBdKqu2SfrAzl25wSkrn/TW2ivvvOnjaQF93wqgK0561mJVlsL96n9TCWf0HSaTG29vb29t70eqtlfeVBrdZRbMCVbf/9zb7UVRvV7wzv1P13ZaoiogKMtXRskwmF4pEqhVPv1+5swL9p3z9eVVHP/9w0q8m0q6Bvv73/Enop84tHcvduVpl5eQtX79HbeXm1fMs/q0H9PDJ85S0rKnjhgLAxl3Hgl5GNLCvs3P9kl+Vy1BJR/2SPvxm/8xauiEgJLySFpo41b9wZOvPuNZ//aqbDSGEar6E9HwLY71yN/2uIfOqGz+ysrkqv7ZgZpV+9UU10/BB5U+yU93+39vsR8HbFf1JqimqAgAUCvmHP+2rVfT4D/r686qOfv7han5UpUaxKK/GiiqPzp/T9FYumFr9V/Sb+Wb/HNi66uuVCCGEfjs4NhIhhBBCCCGEEEJIQ39+xgr6+by9vX/1JSCkDm9LhBBCCCGEUHXAwMoPps2i8wRibRb9V1/IL+Pp6fntnQAAQPvL6WBRtfqP35l4WyKEEEIIIYSqCQZWfjBdHa38ohJtVoV1f/94V69ercpueYUlIomsui8GKf3H70y8LRFCvzW2NpPLE7K1mb/6Qmq0yrsI+7AqsIsQQkgzWGPlB7M2N8grLE3PKRLj41kFeAJRXhE3KbOwlhlOqPbz4J1ZObwtEUI1mT5bSyjGKcm+QSAUG+hqV7QV+7AqKu9DhBBCFcGMlR/PrZFtXiH3Y0IGPsGWS5vF0GOzWjSy/dUX8p+Dd2Yl8LZECNVkVmYG4R+SmI42mE1QidjkbNdGdSrain1YFZX3IUIIoYqQeAJxuRuy8ovtav1HRw0ghBBCCNUoOfnFCel59jZmutosBh1/GPuMyxMKhOLYlGxLM8O6VpV9d8U+rEjV+xAhhP7LEtLzLYz1yt2EgRWEEEIIod9DbHJWXlGpSCz91RdSg7C1mQa62lZmBiwGrSr7Yx9+7f/tQ4QQ+m/CwApCCCGEEEIIIYSQhioJrGDxWoQQQgghhBBCCCENVRhYoVMpIgkmSSKEEEIIIYQQQug/TSSW0mmUirZWGFih0ag4+hQhhBBCCCGEEEL/cSKJlEatsPB5hYEVKoUiwYwVhBBCCCGEEEII/bdJpDIaucL4SYUbWAxaMU9YPZeEEEIIIYQQQggh9HvgcAUsFr2irRUGVkgk0NfRSs0pqp6rQgghhBBCCCGEEKrpMnOLDXS1KtmhslmBmAwalUxOSM+vaEpmhBBCCCGEEEIIoT9VZm6JTK5g0mmV7EP6ZtCERAIOl89k0OhUKoNOpVJwhmaEEEIIIYQQQgj9mURiqUgilUiknFKhga5W5VEVqEpghcDjCyUyuVgqk8nkP+I6EUIIIYQQQgghhGocOo1Co1JpFAqL+Y2QCqGqgRWEEEIIIYQQQgghpAbH9SCEEEIIIYQQQghpCAMrCCGEEEIIIYQQQhrCwApCCCGEEEIIIYSQhjCwghBCCCGEEEIIIaQhDKwghBBCCCGEEEIIaYha0YZSgeRnXkeNpcOiAYBW1eZY+uPxhRLAe+MXIW5F7HwC9oYqojcQQgghhBBCvwRmrCCEEEIIIYQQQghpCAMrCCGEEEIIIYQQQhrCwApCCCGEEEIIIYSQhjCwghBCCCGEEEIIIaQhDKwghBBCCCGEEEIIaQgDKwghhBBCCCGEEEIawsAKQgghhBBCCCGEkIYwsIIQQgghhBBCCCGkIQysIIQQQgghhBBCCGkIAysIIYQQQgghhBBCGqJWU7tSiVQgEgmEQj5fwOPzuVwel1vKKeEWcYpBoZg6YSSx29xl61Ytnm1iZAgAErFk4aqNW9Yt02Ixy21z3Za9Pbp2aOnWVHXlsTNefk+ClC+5XC6FQtHS0lKuad+mxZxp43/4G/y/bLiY7+Gm3bw+CwDGbc2Iz5TQqAAA2YXSqBN2FAqJ2C0hUzzvUPbR+ZaWRt/+XA7dKeLyZUuHG1e0Q06RdN7hnPNLLan/tv/f1H/4ZJFYTCKRhCIxlUqlUsg8vkBbiwUAAoHw+P6tttZWi9ds3vT3kuyc3LWb95BIJAUoJBIpi8kgkUgmxkZb1i5Va/Oc143S0tIZU8ZWdNK8gsJ1m/fs2fI3lVpdf2Ia4AuEq9fv2LxuCZ1GP3zi/KOnz1W3MpnMSyf3EsvBL8Pv3H+8Ze3S6fNX5RcWqe62Y8MK29q1kpLTJs5aYmRooHaKgsKiY3s329vZqq0/e+k6AIwbOfjHvqPvdPysl/fN+ywmvdytbq6NVy+eo7rG+6Yvl8ebONqzogaHT5x9+dR+ABgydsa1c4fUti5Yvn7p/OlmpsYAsPfImTo2terXq3v/0bOuHds0alj/e98MQgghhBBC6Beplqc+sUQ8c+HfTAZDS4sFAK8i3g7s62FuaqzLZltZmBno6xG7hYZHarFYRFQFAGh0Wi0ri6eBIb09OpfbbM9uHR/4B6gFVqaOHzF1/Ajly5Xrt3fv1L5D25bV8b401quFzvzD2bfWWRuwKYWl8qura1kZUwGg7bxk5T43nnM3XcoTSRRzDmYrV3L58qRssd9WG1szWmKWuO+qNBN9imrL98NKiYWCEtn5ZVZN7ZicUtms/dkXlluZGVANdcinH3Cm9DaQyRSdFqU83GrDov/6IMvYaQuSUtIAQFdXp0WzpgtmTWHraM1ZsvbNuyjV3Tp3aLNu+byeg8dt/WdZYydHYmX4m/frt+69fflEuS1zuaXDJsy8cuYQW0dbdf2V0wf19Ngr/tk+qG+Pxo3qDxw1zffqaQCYPHspANDotBbNmhw4dnbJ3GkN69sP6NNdKpXe9H24evGcKzd8tFgsAEhJy5wwc5Ghvr5qs0+CXhILHE7x3m1rnBo4lJSUrtywff+2dSZGhnp67Ks3fUcO7S+TyTzHz7p4Yg+TwfghHagxLRazdu1aB4+dnz9z0vTJY6ZPHvP1PjKZzOuaz9OgkE1/LyaRSEf2bKyoNWsri3NHd6mtnDBj0Q++6Go2yrP/zwn3RLx5T6PTiKgKALCYDIlEUt++bn37uj/h7AghhBBCCKHqUy2BFTqNfnzfFgD48Cl2046Do4YNmDBqKIX8xbAjhUJx5qL38oUz+QLhX/NWAEBBUZEeW/fDx5grN+4CQDv35q1buP69YafyEB6fDwCDRk1Trtm+YYVdHRvVZpOS0xs1dKiON/U9mtkze7Vkv08W5RZJ5XKFMiGFTAKRRKFFId0IKrkaULJunOnLT4LCEum0PgbmhtRrgVy/iNITCy1tzWjE/s51GJdX1Sr3FFN2ZREL+jqU3GJZco7E1oy2aKjR+ov5U3obRKeJ9XQoNSGqQli1eHbHdq2ysnPXbNp98tzleTMmbt+wQi6XZWbljp++yPfqaRqdQiX/3zfng8cBrVu6qkVVlGRSKZVKKXfTsMF90zOyAaBHtw4fY+IG9e0hFksEQkFmVu7c6ROJfRrY2x3aub7cw5f+vZlY0NXVKSzkpGdk1bKymDZh1N7Dp0YO7R+flKrL1v7lURXCtAkjFq/exOWWstk65e5w8eptsVRyZNdGGp32PSc6ftYrKCRM+ZJTXAIA/gHByjWt3JpWkvLz8z1/EfbAP2DDKvXA0D/b9r1995HJZAAAt5Qnk8v8nwUDgEgssbG23LlxFQB0GzDG1NgQAHJy80dNngsA+QWFxEJefpHfrXMKheLUBe/Fc6eu3bxnwmhPM1MjkUgcFR3H5fISklJT0zNGDR3QvUu7n/yWEUIIIYQQQj9EdY1TyMrOvXj1VuT7qGUL/iLSDTKzci7f8ElNz9y5YSWFQrl971FjpwYMOm3O4r+P7NmUnZO7av3OzWuXmJkaL1+7dfs/K6g0KgDcuHhU2eapC1cB4Os8/PA375et2aL/byLMtHkriYXS0tK/Jo0e0Lt7Nb3H/8vSYUbRaeK9NwoPzbEg/RvfaOXI6rgoxaUe8+g8i0HtdAGgoQ3jwmPO4HXpJBI42TD+Hm3SpG7ZA3ldC3pFURUAOL7AQrncs7nOzefc+YMN61jQTy2yBAC/iNIOjbUqOvbno1IpDDrdtnatNq3cYuMTAYBBpwMAg0EHACaLTqeVPzqjcj4P/BfMmlzRVoFQpK1VfidQyGQba0upVHrm0jW5TP408EV0XKKjgx0ArPhn25a1S22sLSuKqgDA1n+WK5c7tW/9wD9g8tjhtWuVPXUHBr9s1dxFg7dTHZgMxv5t6/z8g46cugAA+YVFBnq6FEpZvKlTe/fZ08YBQBGneMXSbZvWLFHml/2/powbMWXc51SymjkUSJVMJqeQy4+7LZn3F5EopzoUKDo24fhZL2IHPV32xRN7AWD4xNnEwpCxM5RrAODuA//6DnUBICs796F/QGj4GzKZrK2t1a51847tWllbWSg/AoQQQgghhNBvp7oCK8fOeIWEhjdt7HT5+t2jp7ziE5NkMvng/j03rFpEPEJExyYkJKVcuek7evjAjMzsDdv3b1i90MbaCgBMTYy8bviMGTaw6qdr7tpk85olaisPHj/3A9+RxpadyA2J4jevz9r5l9n1NV9ERrZNNSMWDvsUfUoVAYCJHsW5DvPRNn1tBunFJ8HN5yV7b0r5QnmP5jqlQvnN5yXKY8USRTFPrjoyaEg73VkDDAFgVBfdQWvT/+prQKSoSKSKm8+555dZ/YQ3W3UKhSIpJc0/IHjEkH4/pMEPH2NkMllT54YV7ZBfUGRspF4TBAA2bN8f8ea9R9f2rVu4dmnv3rdnV5lMNnn20n3b1ir3OXn+yv1HAcqXEomEy+Opjgzq49F5/KghADCgj8fU2ctGDxtIpKhIJdIHjwP3bv37R7zF77Vm857Itx8aOjpsXrOke5d2SSlpi1dvvnxqH4lMVk0o45byF6/e5NG5/W3fR3cfPiFW8gUCmVTKZrOtLM32blkDAGkZWUPGzlA7RcGXBVlqPjKFPGXOstzcfLFEIpFI+w+fDAAyhVxXh62sOPP9YuISY+IT7/g+2r5hhUtjp6njRzx+9vxTTEKndq1/1CkQQgghhBBCv0p1BVbWLJsLABKx5Na9R1dv+np07TBq6ICklDQd7bKUgWXzpz8NenHO6/r44YPnLf+noKho2ryVdra14xKSa1mZvwyL7O3R2fD//7X8lq9fRmb2zJo0xGDLZNPQaMHVZyUAMH1vVshHQW3TskEWeRxp75bs1aONp/c1iE0Xj9+W4WTLTM0tPeZbBABWxjQAiEsXnVli5VCLDgBzBxoqm41MEG6/WnBxeTnhElN9andX7cN3ChcMMQKAUw84zeyZNmbfNbLjx1q7ec/azXuYDMaKRTN/1LOlz4PHfXt2rWhrTl6+XCE30NeTyWRisbSkpJTNLhsxtGrx7GfPX0THJryKiHwfFfPo6XOFQpGemTNnyVpih/buzSeNGTZpzDBla1HRsUdPXVKNvCgZGxq0b9PynNcNovTP5Rt3GzWsX8vS4us9f751y+dFvvt45S+HWXoAACAASURBVOZd4uW1W/dGe/anUql/b9zVt1fX5i6NASA6Nv7vTbuzc/IO7VpPp9GJaBEAXL9zPzUtc/7MScrWvlljZfOug59iElS3KocCOdSrs2rx7B/9/v5vUqmMQacR4xZv+jxMTk0n3mBaRua6zXuIfUwMDfYdOU0sF3O5JBJJdShQ2foSLjHw5+uhQIWFxQCwaM7U1PTM42cuuzR2AgChUMjl8mLiEk5f8E5Jy0jLyLS3q7Ns/vSf++4RQgghhBBCP0Z1BVYyMrMDQl49efa8hZvLzo0raVQqp7jk+p37t3z9Vi6cyWbr5OTmHTpxYcvaJRnZuXu3rU1JTT988sL29SuGjJ1xfP9mr6t3oj7GtHNvsWT15vjEZKJNosbK3fv+xMt6dW23rV+udl6xWEz/vtoQ1ergHItBa9MOzDKvZUITiBX9/04b1lFXubWZPevAbHMAOP+4GADGdNUDgFn7s1VbmHswe2QXvZYNWJWfaMEQo36r0zo20WbQSGf9ODfWWv/4N/MdVi2e7ebivHH7gaAXYZUHVmg0mkQsVb6USCUMZjnFSnh8QVBI2IxJ5QfUpDLp9r1HR3sOAAAKhdKrW8eRU+bQqTRDgy8id1PGjfC+6TuwjweJTCIyVrKyc2MSEju2aUXssGbT7oF9PJo2rjAppqyd8SMmzlzs3qIZjU73vuV7fP+Wyvf/JXLy8t9++Dh/xiQAGD1s4Ip/tp8+tIOto/XoafCsKeM27zr4/adYvmAmsSCTyRav2vTPqoXKuGoNwRcIbbTLas1kZOVYmJsSywKBiMUq+xObMm5E0yZOrZs3A4Dte482buTo0aW9WjvfHAoEAFeu+8ycMjojM/vY2ctp6RmmJsbpmdkD+nSvbW150+fhkrl/Vfu7RQghhBBCCFWP6gqs7Dl8KjY+ia2jFf7mXUhohFAkcm5Y39LcjEaj/TV/5fpVC5+/CAeAXQdOMhn0jX8vysrONTP5PHPwuH9/J1cNnVRUY0XVp5gE4hGoZiKTYNFQowVHco7Os1hzLm+Auw6RikKITBASYZTUXAkAhH4SECuVO8jkEBYr3DCx7PEvMl7YcWEysVzHnH56saVyTx0W+cBs85n7s+VyxaZJZuaGNWjSXwCgUilGhgarl84ZOWnOi7DXlXxkZqYmSSmpri7OxMuU1AxLC7Ovd3v0JLC5a1M9PXa5jRw/e7lJI8c+PboQL+fPnEQkJhCzAql6/Cy4T8/OdHLZh5JXUPAmMooIrMjk8rcfPi2eW1Y7+UN0rHIgjE0ty52bVikb0dZirV+5cNWGHXK5fNmC6abGRt/ojp9OoVDsPXzawd7uus/93LzC3Nz80tLSwyfPL5k7jaix8kMCKzMWrt6wetGYqfN8r55u1cJl/9HTRKjl7gN/kVg8uF/P7z/Fd8rLL+jcrjUAKBSKoBev1i2fT6wXCIWqk757ed+J+hQ7fsSQ8Mj3w4f01eBEMXGJfk+CHvoHGhsbnjywTVuLpVAoBo6apq+nt+/I6UVzppDJNaWwNEIIIYQQQuj/VV3P29vXr1AuB4W8Cg2PXDRnKvGySwd3Swszz4G9rCzNngSG5OUXCoXi4NAIt6aNlIdkZuUcPeO1bvm8qpzLzcXZzcUZAF5FvA2PfPcpNj4hOWVQ3x41Z0AQTyBPzpH8tSdrUk/9to20XnwUdFyU0sNNe0Y/Q9XdmtoxK89Y8QsvzS+WPgovJSrdNq3HLHcoEABIpIqQKL5MpiCTIY8jlSugBj64GejrjR81ZO/h025NnCuag8ajc9vzl29a17JyqFcnLiHZy/v2nOkTvt7N54H/zMkVftzTJ46uKOZC4HA+F68ZM3UBAKmgsGjI2BkSiaRj27J0lcDg0MIiTmDwq17dOwJAowYO5Q4FAgCpRBoe+V4mk5NIpMJCjlyuqDmPzXyhUKFQlJSUpqalN27UEACaNHI0MzWeMWXMpl0HhSLRj5q9KCY+icfjK0fzDe7fa9maLRxOycET53p177R51yE3l8ZETaVfRSaXx8Un1XewA4ArN+5amZs1cLAjNpWW8rT/Ta6h0qib1izZsH3/iMlzzUyMrK0sK2yxYhGR79u2bt6vZ9dGjg5CsRgAFAqob193886Du7f8XbuWJm0ihBBCCCGEaojqCqwkpaSdvuBta1Nr4mjPEm4piUwWikTb9hyxrW09sE93JoPxz7Z9emydiaM97erY3H8UkJGVvXDWZACgUalFnJKklDSRSFTFc8nk8vdR0b4Pn8TEJx7csd7UxOjx0+erNuyoZWkxdsSgOja/fhRMVqGURSd1aqqdXSidsisru0i6YLDhlWcl8w5l923Nbl6fpatFBoDXcQLlrMkAEPiODwBRyUJlI1su559caLnhYn5KrsTO8ot5c2QyhUwBdCopjyO9Gcy98ZzbobGWzwZrqQz2XC84/ZAzqJ1uz+Y6VsY1K3VlcL+ed+49vuh9W1nLQ83Afj15fOHuQycLCorMzUwmjPHs0qGN2j4xcYk8vsCliVNFZxkxeQ6pvMgGjycAgFev3167fZ/N1vnwKfbo3k2qOxQWcdIzswAgJy//4PFzOzas3HfkVEZWlq31F0WIZTKZXCan0WkFhUUPHgfef/S0VfNmZw5tl8pkJ85evnLjbs/unTq3a2VmalKlTqk24W/eHzh6Vk9XJyAk9MyhncTEW0r7t60r9yixREyn0TOycihfTladlpmlHOeilJOXTyy8+/Cpt0cnACCRSIWcYkN9ve3rV+QVFIaGR875a8JfE0Y+CQiZMHroD3tv/7+gF68aNnBgMhhnL11/9vzFns1rpBKpHOQUMiXs9TsTlTwjgVBY18Y6PjGloJAzZup8t2ZNGtavZ21lYWpipKujQ6VRlTVWKGQyscCg01RrrAwZ0PNV+Nu7fv7b9h5dPGeqQCi8cPVWsyZOaelZaemZMqns1AXv9asW/KKeQAghhBBCCH0XEk8gLndDqUCicaPeN33ff4wZOqBXfmHRkVMX6TTarKnjiPlKQ169vnz9zoxJY5Q/Dh88fo4EMGnccGLCXe9b9+75PWHQGdMmjrzn9/TNu4+VnMilcUMnR4e79x/Xs6vToW3LFq5NVSc3eRXx9vyVG6OGDvieyW51WDQA0GJ+b90WuQJGbc4wN6D0d2d3aKxNIoFUprgdwr0exG1aj7nE89ujRTZdym9cl9mnlQ5XID/uWxTwjp9XLJPKFHK5Qi4HBUCvFjr1rRn3Qrm9W7EHtGGzWZ+7Iq9Ydj2oxPcld1A73Qke+pWcpXJ8oQS+796oDjv2HbMwNxvl2b/crf2HTz53dHe5GSuTZy9dOm/6g8cBA/t0B4DDpy6kpGaQSCSFQiGXK2RymVQqk0okHdq1olFpDRvU69KhTSmPf8n7dmj4m4JCjlQmlcvkCoVCoVB0au9uV8fmSWBIlw7uHl06qBYTKSzi+Po99X8W3Kt7R8+BfTR+m8St+D2df+L8lY5tWpmZmhw+ef5VRCQAiUqlkElkKpUilcrEEnHr5s0Wzp4CAD0Hj7t9+TidRpfLFd0HjJZIJSwmc+PqxcoxWUnJaWs27y63eO2KhbPs7WyVa8553XjoHyCTywGASiH36Npp9LABGr8Fpe/vjd0HTw7q18M/ILiwkDNr6lgmk/nQP3DD9v0AYGpivHfL37WsLO4/CngaGMJgMNxbunbu0JpBp8fGJ0W+j4qNT0pLz8ovLGrerPGy+dOHjJ1x7dyhcs8yfOLsy6f2b9l1WCKTdOvYroG93bqte5ydGgzs42Ggr5eanrlpx8HM7JzZU8d169xO4/dC9AZCCCGEEELol6iWwMqf5EcFVv4MNTCwIhQKB42ZfuH4Hg3mkPq9fH8oQWMyuVw1ZFkTVFNvKBQKkVj8o8ZD/TQYWEEIIYQQQugXwsDKN2BgRVUNDKz8d/zCwEoNhL2hCgMrCCGEEEII/UI161dohBBCCCGEEEIIod8IBlYQQgghhBBCCCGENISBFYQQQgghhBBCCCENYWAFIYQQQgghhBBCSEMYWEEIIYQQQgghhBDSEAZWEEIIIYQQQgghhDSEgRWEEEIIIYQQQgghDWFgBSGEEEIIIYQQQkhDJJ5AXO6GrPzin3wpCCGEEEIIIYQQQjWThbFeueupGhyDEEIIIYQQQggh9N9RSfYJDgVCCCGEEEIIIYQQ0hAGVhBCCCGEEEIIIYQ0hIEVhBBCCCGEEEIIIQ1hYAUhhBBCCCGEEEJIQxhYQQghhBBCCCGEENIQBlYQQgghhBBCCCGENISBFYQQQgghhBBCCCENYWAFIYQQQgghhBBCSEPU7zxeVPQM5DyZOF8h4/+QC0IIIYQQQgghhBCqbhS6MZluTGHYUFh1v6cdzQMrUnGOKPcG27QLmUym0luTqVrfcx0IIYQQQgghhBBCP41UVCAVF4gFyULeB4ZBZxJFR7N2NA+siHJvmNSdoPHhCCGEEEIIIYQQQr8KlWFEZRgx2Q6i0oSSrPPataZr1o6GNVZERc/Ypl00OxYhhBBCCCGEEEKohmDo2LFNOok4gZodrmnxWjmPTMbCtwghhBBCCCGEEPrtkSkUkJVqeKxmh8nE+VS6oWbHIoQQQgghhBBCCNUcVLqRTJyn2bEaBlYUMj5Wq0UIIYQQQgghhNAfgEzV0niy4++dbhkhhBBCCCGEEEK/XHQyJ58jEEtkv/pCahC2Nl1fh2Flqq3FrMboBwZWEEIIIYQQQgih3xhPIHkdne9Y16KutQWdho/5n3F5QqFYEv4xs76NvplRdQ27wQK0CCGEEEIIIYTQb+x1dH79OmbGBmyMqqhhazNNDNgujjYJGSXVdxYMrCCEEEIIIYQQQr+r6GSOY10LU0O9X30hNRdbm2lf2zw2hVNN7WNgBSGEEEIIIYQQ+l3lcwS6OqxffRU1na4OK48jqKbGMbCCEEIIIYQQQgj9rsQSGY4A+iYGnSoSV1dZXwysIIQQQgghhBBCCGkIAysIIYQQQgghhBBCGsLACkIIIYQQQgghhJCG/nOBlcun/454ebeSHfJyUo7u+ksqERMvJWLhrvXDC/IyvuekxUU5CoX8e1r4OW5f2fE/9u48Lqb1DQD4MzPNtG9aKSpFKbJnSUTZl0iWhLJXhGzJkl1EIkuyZMsWKhLKElKKSlpV2vd9nWaa9ffH6Y65leW6XD/3Pt/P/ePMO+85c86Zl+s887zPmxT/hNhubqr32mvN43J+7Sn9KF/93n84vxNr8z6+/yc/ESGEEEIIIYTQP+9nVbi57rc9NfE5sd3UVDvAaOK7N48kpeSIlvq6Cs+ziTTRPxUuDrntBQBTrZyFG1ks5qlDS6bMXKujN5ho2bnB3Hnr1et+bmMm2vXUHybc+UHgcblOKsNNZwNATGRgZXl+m6Olp0Slvn+RnRn/6K4PcRp6BsaLVx0V7qOkotFJsUvIrSMz5m0GgPu3j3ZW66GgpCbo8CT03POwSx1e9dCRM6dYrQUARnPj0X3zXffdBQAel3N0/4I1rpflOqm26X9ox8xVLhfFJaT5fP5pz+WTZ67tpmXQ8Q0FAIBnjy5SqTQTs3nCjbf99/UbNI64P8fd7cpKsykUCgDU1ZQf9UsmU1q/4rLi7AunnO3X+cordG5/5Ncvb79/G15WmpORFh39PGDcVPukhCcApOMH7T5+eLvP+5WMnFKbXZ4+OE+liY40n9/hqTKaGy+f3tTPaNyQETPavNXYUH3db/uyNSd2bRy349DjCyedJ81YVVGel570ao7dzi9c/ue4rhq+2yuCShX9XIdv+d4FXr+4VVqUZWmz5Rs//cieuXMX7e6i3rNN+9CRM+9c27/e7Wab9mZ6Q2lRZk5WQlLC02mz1vfoZdT+mBmpUaePOEjLdGrTTm+qm2u3e7DxNBaL6XvEYdma42LiUoJ3t6022esd+Y2nLfBDxo9ATVXJRZ91i1cdk5NXafNWyG2vhNiHLUy6qJikoqLaSpcLxw8sspy3Sa1bry8csMMx397542uGjZqpbzhS0MLn81uYdEZzI72xtqGhqr62vLqyuKqisLT4I4lM2rTrDplM+fIxAYDDZvl62S9ZfVxMTFLQuHHFwIOnYgV3BgCcFurJK7T9002or6s8diG1TWNBTsrdm4edXC+261zhd2KN87brAFBZlnfj4q5FK49cOrXOfv0ZigiV6NNQV3n6yPJNu4MEe506tNRq/jblzpqCFi6H3dLCYLU0MxlNDEYTo7mB3lRPb6ptrK/m8/nTZq8junm72y609yC+KQ6bdfLQ4hXrfAVXGnh1f3pKFAA0N9Wra/Ti8/m1NaUcNqu+tlxBuSsAdFbruXiVl/D5h931aW5umGHt8rn7WVdbfuGk82rXSxQKtc1brquGs1lMEonEamFSREQoFBEmo4kY3i3M5k27A1W7aPscXr7M+WRNZdGFU+tIJDLw+WwOS1RUHEgkefnOK9b5tDnmFV8Xvd7Gg42ndXgyXxirCCGEEEL/bgeOnTM1Hnzy/PXGJjqN2voPMzaHQxURCfA7Iuj2Mbdgl8epKz4HOjzIviNnxo0ePrh/bwCwW7U1O7dAREQEAMorqpJfBRPPFACQnVfovPXgac8dXVTbPlEKWC1yvnB8r7SUJJ/PX7Fu15oV8w30dL5w/hevB4vSqNYzJ//F6/6JflZgxXrxHsH2/i1TR41bWFVZuG77DQBgs1u2rBreJqryOTSa2Fy73df8ti5y9CKe6GhUMR6PZzV/69XzW9Q1DCQkZbLS3wRddweA+tpKiojIq2fXAYDeVMdhs9OTXgLA9LmbeuoPq60ufXDn2Fb3UOIf66wWxh6XCSPM5gp/3I0LbqnvXxAd3jqFAAARDHJzNtU1MLZZug8AzCcvNZ+89NtvxZuou6wWxpmjDgDA5fKKC9I9TsdJSMoU5aWJUGlXz22xmLPh1bMbmemxrOvuZJJIRXmulLS8y57gpIQnIbe8AIDNYnZR113ufOp9XJjNEvc2xx9gNPHCKWeXPcFS0vJNTbXr3W52UuwCANtWmwj6xL4KuuO/j81mnT+xWtDIaG6sKM118whTUtUcNtJq2EiruzcPa+n0Mxxonpb0sqGu0nnbtfSUKB6P1z6qAgDNzQ2qch0Mdx6XkxgXFvXslvnUZb16GwPA04d+yqoaffqbER2kZRQUFNXyspMA4OOHt3LyyqpqOi8e+/foNfjb76owLpctItL2OU3gq997TGTg7ct7JKT+tOp7Ylx462U21Vst3E4hi9y8uENCSpbDYWt277vc+VT7D0qKf3L59EYpWQXhxp0bzIkNemPtFCvnUWPn79pgrmtg3L1HP5sl+1XVtM94OZYUZ1KponU1ZfbrzmjrDiT66+oPtV9/ps1H3LjgRmzQaGJqXXv4n3WdY7vD+4At0djQUL3PtfUvF+tFe7r3HPCFmybwQ8YP0VJdWXTq8FIREVGfw8sF3aorCoxHz5kxb/NUK+epVs77XCdvdQ8lbldFWU6Xrrp/uoffMOYLclLOHV8leDl2ynITs3nA57cJlITd83n64LysvLKEpKyMrJKsvLJ8p86GA83GTFikpKrxLVEVABCh0tQ19G/4bTcePedRcOtze0sL44THEhKQAKDPgNGm422lZDrt9nre4RFcVw0XbPudcB460lLf0KTDngDw6ul1g76jWs8/xHeIyXQpafku3fQ+pEYL2tvrO3hcbFSQIIjMZrd47bWm0cTFxKQAID351UjzefKKapJScorKXaWlW8dnWlKkmJikIKYgQqUpq2i+i30wbNQsooWILXK57CO7546dspwIvb17++hDcpTgr/fykhz3bdNkZBWFz+fdm4fERmNDzWrXy1o6/ehNdeeOOa3ZekVOXkVKSj7i0UXzyct4XM6O9WbbPcJoNDGi/07Pp1LS8meOOo4aa9O956Btq00O+rwBAA+3GcQZ9jI0Drrqbr1kr2b3viZm8zgcVuSza7b2h589vCAqLgkdCb7h8ejuScHLgUOnTLJ0gq+N1c/daoQQQgihf4eo2Herl9sAwDF3Vw31LkRjWUXV6s37AWC7+/FXMQkAUFVTKyMlOdpiUZvd++j39HZ3nWRusm77wcBL3vJyMrV19TfPe3ZRVQaAkVMWCnoGhT7d73WGxWKt3fLpn/SNdHpufnHYrTMaXbsAQFpGNo1K3br32PpVdjcDH8bGvz9wjEmhUPIKijvJyQRe9n76MsbL5zIAMFtaemprnjq0PTwiev+2NT/1Fv1VPyuwkvr+RVF+2vhpDgDQUF/ZVVO/oa6SeKuqvEClS3di22OHZUNtazuT0QQAsS8DiZdiEtLbDjwAAFU1bSIiw+fzqiuKuDzO65e3m+kNIhSq115rOwfPHr2MiN9vv5CxUltdenSfzRy7XYJf+B8EHdczMO7Za2ibM59jt7N3v9EA8PTBeQAwm7QEANKSIt+9efSN1+5/ZnPOx4TaqtJ9rpPHT3MIv+9LExVftuaUpLT8ZZ8NhgPNJCRlAOBt9L3e/Ubn5ySnJ0fmZb/vN3hc2vuXUtLyPfSMZs7fCgCGA8wNB5gDQO7HxMchZ5oaakoKM0942AEAvamOShPr02+MzbL93XsOGDh0ckFuSn1dOZ/HFSQUkMhkNpslShGJiQyMfh4wd9GuzLTYxvrqcVNXyHVSiXkZmBgX5rDhHPFUXFzwIfSOd2nJx8z0mJiXgWOnLCOeLiIe+hFfIgAkxoWH3jkmuMzy0lwaVTQ85LSgZfLMNf0GjUtNehlweY+UdKegaweCSSRpGQUSiZSZ+rooL328hQOZTHkSejY3OzE16UV1ReHdgEMAUJSX9iElKj/n/ZPQc0UFGYOHTVmwwuOr9zkmMvDR3VMAwKA37to4rn2HCRaOuvrDvuV7HzrKymr+Vi6X3f6H9Nv++4gNoxEzZtu6ZWfEP31w/sD26c1NdUR7Q33VSY8lKp27m45b0HfQuAUrDnZ4tndvHiY2RMUkhH/nZ7OZ9s6+qmral3zWf/WShU2bvcHXy57H4xJxCgDYttpEsP3tfsj4AYCE2AeP759Z5OilrvEpA+Xdm4eRT29MmeXc5kMZzY0Bl3eLiFD3b5lKtNTXlo8ebzdxxqpvGfPCUYyYyMBtq03oTXVZGW9EKFQmo2m69aYRY6wBYOyU5eOmrvirN6SNSZZOZ7wc1Lr1EiSYbFwxcNWm88IZK98h92PCnk3jie2umr3tHD0ZzY0Jbx6u337zxMFFM6xdkuIflxR+eB52sbgwMys9JvTO0QFDJjc2VKclvayqKHTfajHJcpXfibWKSurEQRLfPKqvrXDYcE5bd+CmXYEAkJv17spZl3FTl0+csapNIInP5z8MPjF/2QEmk+65azYANNRVSkrL5Xx89+zRRQAwHGg+1crZ78RaPp/fq4+Jjt7giLBLT0PPSUp3AgD3rRZ1NaWLV3nJyXfuptWb+Pu5vdOerTELSSm5hvqKyrI8JVXNaXM23L6yx3zysuLCTAlJOUFURYDH5VAotA4POGbi4sqyfAAYYjIjLydxpPl8DqelhdlcVVE4a+G2DneZPndT+4yVvzRWEUIIIYT+ZVI/fOyuqS4h/tlEhz2uTgBQUlY5397l/vWTn+vZ37DXJPORKelZFVXVXB6vs0rrj/FkMrmFxZIQFw+8/+TWvbBdLitj45Oqa+uWL5ytqqJ4J+Tx44ios167iKgKAISEPR89wig5LfNVTML71IxxY4xfRsfJy8kaDeizxXk5AJiNHGo2cigAJKZ8OHPpVk1tfWZ23iKnbQBQV98oJkYbPWLIL4+z/KzASs9eQ4KuHxgyYgafz1dS7kYmU0TFJJvpDRKSMnk57zW79yW6EQ8AhA6nAj0IPM7hsCfOWJmR+jr4hoeyqiarhcFhsw0HmqlMXiorrwIAwTcOZaZFC3Z5GHySz+fLyCoAAJGxotVjAJ/Hk5LpdPn0BiIDhU6vBwBJSdk9m8bT6fVjJiwSPIDd8d//INAbABrqqwGAKMzBYNB1dL81n2L+8gNvou4+uX/WafPF54+vWC/awwf+8YO2ADDUZCbxQY31VZHPrlvO2wwA4uIyXTUN+DyuroExl8MqLszY6zKxv9GE2bY7hA/79nXIkBEzrBZsA4AzRx3NJi7W1h1EvDV97qbigg+hgceWrT1JIpEEX8GOdaO1dPqvWHd6qIklAKh3M3jx5MqhnVYkEqmrpv6sBW6a2oZEZ7VuesudTwkyVrIz4v1OrGlh0muqSx/f9z17bKXX+aR+g8b1G9Qav0hPiXr9/LaCkpqiSjdj09nC59mn/5gDJ2MAIPiGB4lEtpizgWh/+cQ/JzNBR2+w+eRlXbUMLp92oYhQl605KSun/DzsEkVEZNPuID6fv9lxyLdEVQBgqInlUBPL+rqK4wdstx142GGfgEu7vvF7b6irvHpui/nkZR3OzWlj855gwbbwVCDDgebBNw4lxoV96srnV1UUWszZILgPLczmw7tmAYCkpJyt/eGqyiIllW4AQCKRGYwGHo/77ckUKzf5PX3oF/PyDtEiLilDZKw0N9WPHGsjiIh91d8fP7Gvgj5+iFvteiUmMvBDyivzycsAIPp5QFpSpP16X2KWlv+ZzSVFGRVleR5uM9hsFgBsO/BQhNr6CO2+dZquwfA2J/aFMS9ADAPfI/bmk5dq6w4KvuFB+SPk8ST0LJG/1p6mdv8201g+h0oVXbnJDwDOeDm2MJvhzxkrFnM2dOveGwBiXwWH32s7FWXC9FXtjtdKS2dAm6lAYfdOm5jNS0t+OXDopNtX9qmq6RABCzdn0w07bgniOGYTFxNTgZoaaxWV1Ld7fBps57ydiI3qyqLH989kfXhjs8SdyIGqqih89tCvvCR35aZzZIpIVMQN7Z4DqVTRY/ts1u8IqKksOnfcafkan05Kar5HHBw3tM48spiz8fiBhYKhO3bqipHm8yrK8lU6axHJUypdun8uqgIAwilX/Y0mxr4KN40WoAAAIABJREFUnmK1VqWzFnE/E+PCDPqObL9XS0uz8AQ3YWQyRaVLdy6X/TDoJI/PSYh9WJCbotG9DwCc8VpJTAUiEsdk5ZWJXfKyE4mMFTq9fqSZzSRLp28ZqwghhBBC/2J3Qh4PHdT6PL7G1Z1GpaZn5fTq0Z2YCiTodviE37KFVlv3eaekZwkaGxqb6uobM2Jbf83d6LQ442Ou91n/kx7bBM8RQwYajpm+uH+fXj6H3SynmAOAvq62/62QWYudSSSSvq729g0OhgathRSqauquBz5wWb0EAKQlJfV1dXg83nCj/mw2+0NW7qQ59uPNjHdsdBQ+/5Cw5zMmm21dtwIAVm7au2jejEH9vlRP45/xswIrVJrY5Jlrgm949DIcqaXTDwA0uhvmZCX07meakfJ64LBvnQ01wcIh5PbR8BDfyZare/czBYCzR1fq9h4qnHEwfe5G4V0iwi7xuBwi00TY0wfn2eyWCRaO8OdslPAQX+FuM+dv+ULGyq0re96/DQcAFovB4bAlJGQAoK62XJBRb9DPdI7dzufhl5rp9Rd9Nk6wcGhqqomOCNDuMUhcQiorLUa+U+ee+kPC7vkKfizV1OlL/KZaXpITHnLaZXdg+x/D+Xx+5NOr0jKtKfflJdlKKhoA4H/WNSM1Wkd3kK2D58adt4V3EYQnwu75FOV/AAAZOUWN7oY7DoXTxCQy02JjXwWFBh5ntdD7GU0oyEkRru1q5+i5Zot/UX56eMiZxau8BD+tEz6kRF04uXbt1qtd1HtGPw/wPeIwfPQsg76jyGTKq2c3YiLvAEBlWT6VJibXSWXVgp5kioiSSjdxCWkAGGoys6mxJivtzRSrNaF3vB/c8SaRKWQyWU5elcViNtZXC5ezuXVlD5/Hn23rBp9XUZqrrKpFbKclvYyLDllof0jw7mzbHV/93oeaWIIJAMDiVccCr+5nsRiV5fm1VSVEzo7V/K0A8Dbq3tvouxmpUSwWs6uGQX520vPHl23tD7c/n+lzNwoPyNtX9pYWfTQ2nSNoERWT2LDjFgDw+Ty/E85zbHcQD7GGg8YGXnNPiHkgfP6f43vEPi8nyXzSErNJS4aNtLrjv89izgZxCemmxlp5hc4vHvsLAhZf9qPGj9nExUQxHSNjiyO755BI5IrSXOUu3Zc4HSORWitkz19+oKqicM+mCatcLjGaG3OyEkSotEd3T0lJyxv0NZWWUWgzd+lzY/6Sz/rszPiG+ipJSTmKiIiYuPSW/SF0ep24pAwAsFlMikjrtY+bav+XZu21d9579cfMOKPh02bM2yyY/9VhxsqQEdOHjJje/giB19wB4I7/vvfxjwEgL/ud4C03Z1PBtkFfUxKJlJwQISklN2aCnYa2YeTTq8QUmPq6SiISZ2JuM2ykFdGfzWISKX4dCrl1JOVdhI6e0dOH5+/dOlyc/4HL444au2DpmuPEaefnpBQXpj97dHH81BVV5QWXfTctdTquqqYNAPKdVJ4+PD9uqv3FU+uLCz/UVJf6etlXlOVNtVpLpomzWpjnvFcJEqNCA71jIz8FxzkcdjO9Xnhm0LCRVhNnrAIAEzPrQzusxk2zJ1JUuBz2m1fBq10vtz/5+roKQVhE2OXTGzPSYoyMLXr3Mx0wbJKx6Wwel3PQbeaaLf5teur3NW0fNXv64DwRFxsyYsZXxypCCCGE0L9VbV1D4P3HRFQC/pgKNHbmUuHSKgDwIvptxKu3h3ZtsLacRLQ0NNIv37ybm1+0aN4MANiy52j028RB/Xsf3rXhlt+f/ul1cEdrRb/TF2+mZ+YAgJKCfB/9nuG3z0qIi8XEvQ8KfeJ91r+5mTl+jHFRSXmvnq3TWfr20Z02cTQA5OQV+V4KCLp8TFCoRYDP51+7E6rYqbV4a3ZeoeYfmS+/1s8KrABA/8ETXoRfefbwAvGDZ58BYxLfPNLRG5z7MWHB8gMAcOHkuuyMt4L+baYCAYC27uBFK48Ifi/lcthVlUVsNjMu6n5KQkRFWV5VZeGQETPGTV2RFP/kxsUdRG2IhrpKPp//7u0jAKitKrVauK3/4Anffto3L+68K34YAOhNdQAQExkIAC1Muq6BMQDMWrB91oLtABAVcbO4IGO2rRuPy1m3rJ9w0dAHQce7qOtyOdxVLn5ee6279xgwx3anoko3ACgvzX324PzHD2+UO2updNYS7MLn8+Ne389Mi5ltuzM7M6GrloGYmGR5Sc7B7dMVlLuyWUwxcanefU0TYh8ymhs57BZB3ZP5y9yz0mOjnwcAwBkvx4y0aEVlDeKYDXUVA4dOtlqwbfw0h5KizBMHF3XTNKiuKHx8/wwAKCiqAUBpceYqlwtd1HtWVxa3MJuIX5j3uU4eNGxqhzenvDQ3/J6PmIT00tXHH9zxNhk7b7jp7P5GEyOfXnt8/8y4qfYjxswdMWZuUsKTJ6HnZi1wCw/xNVlhQ2+sffH4CpGcQhxngoVj8I1DC1Yc0NVvTVIIvnEo92NCQ22VVo9PT9dGwy14X1tNqSAvVUlF49j++YscvbhcDpHuEfsqKCv9zfxlbevRfE5NVclt/72TZjhZL9kLAOEhp9uXbBg83EIwFairlkFBTnJWemyPXkO+cNjgGx48Ho/IEWj/LolEXuL0aWqVcELQV61Yd/rFY38Ou4XH5QRdPzjEZPqdq+7DR1tFPr62dM2JUWM7rijc3o8aP4IDUmliBn1H5WUnTZu9joiDCIuNDAQS+BxeutD+0ODhn8aYvELnVS4XAOBbxrytgyeHzdq53sztULigVFNDXaWMrBIAsFgtRMEdHo/7hco732jJau/4mPsFOSn3AjyFI7Cr7fSJjeGms+ct2UtsP7p76uWTq+LiUgDQ3NxIhL2It2bO30rM7yOkJEbEv75v6+DZ5uNSEp+rdu7OYjFMzOblZMW3z1ipr6tIfBNWVpy9d/MkIpGnQ3aORwCAw2a9irgR8eiC0YjpY6csLy3OIoKbAGCzdN+7Nw8f3T09wcLR+4BtQ13F4V2z1brqFuWnK6lqpiVHDhtpZefoCQDbVpu47A46sH06Ea5qk1E12XL1ZMtPZXdyPybeCzjcPtIBALLyKn0HjQ276zN1ljMAPH3op6UzoP0Iqa0u5fF40jIKPC6HzW6hN9VJSLYWP1pof+jd20cFOSlpyZE5mfFx0ff4fH5led6x/a2jve/AsabjbT93T9r78lhFCCGEEPpXOnHuWneN1rnkn6tKm5WTv8vDh0YTEY5r+F29Iy0t5blnE/Fy//a1bxKSA+6GAYDjxj2v377vpt66mENlVe3kcSO3rlthbzcnKzvfzmlrbz2dwuKys5dvA4BaZ2UAyMzOv3h8Xw9tjfNXA7X+OB8A4PP598Oex8Qn7djkEP8+zUBPR1JCPCevyNJ2tXoXVWZLi5SkhKnx4IdPIhub6C0sNo/LU1SQ//G36a/7iYEVAJg43fGkx1Ki6qG+oUngVffg6x7DRs0ifqJftPJPUbEOpwIJPLp76m30PSVlDSaTTm6o7jt43AizeYpK6oLFMgYMmUQkFwhnrARd+9NYeR526W3UXcFL4nmSmBIiaPzGGiv0plpxSemOL5sPE6evOnPUkUQirdt+Y4uTcXLC0z/e4XPYLKJCxIvHrY8fXA77iu+mvoPHzVuyNyLsEruFIVgCSV1Tf932G0S9CUubLQwGPfZVEJfL6W/UQaho2doTHm6WS1efUFBSZ7GYB7dZDB/9aZJO9x4Dlq4+Lvhc4tlbMHcAAArz0/1OOAMAq4VxL8Az9+M7YirQsf3za6pL/c9sVtPolZ+dNHbKUrVuvXhcTthdX6qIGACIS0iPm7qCmFPD5/Ofh19+fP+Mjq7R6xe3ps/dGPc6JPFt2AQLh7PHVppPXtZ34FgiSSw9+dWI0Z/yOPT7mkQ9C2A0N4ydskzQqPHHTJMvSE18YTFng6ZO37B7PsqqWnW15SVFmW+j7i1x8hb0+er33kmxi/Wi3cE3PAYMnWzQd1RZcXYvww4mKQiQyZQJFis/pEYLB1bOe6/Oz00S7lZTVdJJsUtK4jPipWoXHceN5wRTgeTlO8vKK7+KuEE81LHZLWLiUoJJRhlpMcIZDQR6U512zz/NhSFTRGYt2Hbn6v5Jlk7VlYXiEjJfvWOf8zfHT3Vl8Zuo4PiY+3weD4TqazCZzfqGI22W7mM0N2amxyiras5auCMqIkBcXErwJ8jvxNphprOIUsffMuZTEiOIrynhzYPpczc1N9VzuRwpaXkAYLOYVJooALQw6J0Uujx9cD4s5LTg4RwA2KwWLZ1+xLV8u2mz15cVZ5tNWiKoLtzUWHts/3xBVIUwZeYaosYTEfZqc5D87KSwe6eXrT0h3Pgk9CyjuWnqLOfSoiy/E2vYrJb+RhMt5mwoLvjQPmMlJSFCXEJaSVVz897girL86qpi4Wyy+tqK0ePtAKCqvCAxLjw+5r6+4SjHjX4iItTGhprnYZcjn1xbsPyghJRsTVVJ8A2P5Wt9qioK12y5Ulb8MfjGIceN59ycTTfuuv0k9Fzux0TDga11l0uKsgQFdxvqKokSUcL8Tqw1MbP+cpARAKbOWndgm4VB31FUmtjz8Mubdt1p04HLZV/32zZuynIAIFNEhprM3LNpvIgITfrPBaGnWjlHhF0aaTaPRCIRGSvVlUWFean9BrfeirT3z9sk2cEfU4GI7a+O1S9fCEIIIYTQ70tZqdOkcaMAwHnbwfzCEgDIyStsYbEGm8/pqqYKADpa3SQkxI/u2+ywYdeZS7du3WudeF5X3ygiQrkR+AAAuql1Pu/9abGaEwe3Wdmt8T6wVb2LCoPZMmPh6tkWn/7pPtBQ3/vAFgDwvxUCAPNnTQUAokouACyxsSTaAYDN5rjsOjLWdPjeLasv3bjLYLYQSw4BQC9d7etnDhE1VlzXLmuiNweFPuVwOOPNjH/q7fp2Pzew8ubVXVl55ZiXd0aa21AoVOPRs+8FHNl77KWgw9VzW7V0+g7/c5EOAIiPuf/uTRjx8JOfk/w87KKtgycxmyMt6WV0REBP/aH3bh6WllEYb/FHadU3j4oL0gGgtqYM+PyUxAgAqCwv0OzRT3BY0/G2xEGECf8QPXfR7g4vRN/QpM1aHvnZyZ+b0DTJ0onR3Ch4SSaRBXUQ2OyW9v/ip4hQF9ofKshJueK7aYjJdCI1RpiWTj9iGsIEC4dj++eTKSLO2661/1wSiTxtzsaLPutXOJ++eXHnYGML4VSCvI+JxGNwVUUBAGSlxxKNgg5dNXoR+fP7XCf31B+a+/Gd8MHnL/8Uojq8a9Yix6Mz57sGXNrluPE8jSYWdO2Abu/h+oYjQ255SUnLL1jhoaKqlZOV4Ovl0Heg+Xq3ABEqrU9/s3u3jhTmpbKYze/ehgGff/H0ei6H3dRYu+foix56Q25e3CkqKq6j9/USJwJ1teW11SXdtHprdO/Tf/CEy6c39uk/htncRKQ/CHz5ew+55fU2ujXskvXhDZvVQqfXf8x4G3KrNaHAoK9p9x5tV9hpXxFzyWpv4ZcZqVEvwq+2Xz9IMBWIzW7hsFnFBRkL7T3kFToH3zik0qU1iUnXwNjrfBK0I1gVSOBegGfyu2cAkJOVUFdTJiYuRZRZ0Tcc+YVVbzv0d8bPo7unWC1MKpU2wGgSseqKwLu3j9LeRwJA2D2fQcOmvnxytZuWgbiElLf7Qte9914+vQoAk2eu8XZf6Lz1qmCvL4/5yKc3ps/dqK6hd+fafi6HnZb8UlCfhc1iEpNNaqpL9fua0JvqxkxYJPztZ6RGRT79bFmQL7tzbZ+4WGtYgctj/6V9M9KiHwQeX7LKWzDfpLmpPvCaO5PRZOvoCQBxMfdHms8fNHQyWUSEQa9X66bXPmNl2EgrYrllEolcXpLdQ8+IqFfSRsDl3UUF6eIS0h9So1ISI1pamrV7DFBU7iZCpXrunr3EyTs54RkABFzeRaOKLVt7qrqqmEj3I0ycvlL4aN20DLppGUSEXQKA3OzENiuL83jc7Iw4wTpBuR8TBQFBFVWtlUJ/EsXEpZY6HT/rvYrH49os3d9++fn7t49p6w4S/O9gtq0bMQ2QCDAJi4+5P3zULOof893qasoz02KJwIrhQPPDZ9/B533LWEUIIYQQ+rdaYTv7/NVAAPDa6wIAaRnZ567cTk7P0tXR3LtljZzsn1IHltvOWm7bumTk0dOX1TqrzLJo+zALAGQyad1Kuw1uHj6Hd+z0ODltwuge2p/SgRNTPhBhlILiUgB4E59MNLY/DpUq4rFzfUp6lsuuI9MnmQ036temQ7/eeqcObQcAh0VzFzhsFhGhXPP9puqc/4CfGFhJT4kqLsxYt/3GkT1zjYwtSos/xsWEjpm46MoZF4cNZ7+xQicAxEXfU1X7tKyvju7gy6c3erhZDhgyUbiAQj+jCV/NWOmQoHzpxVPrC/NSBO1EoVMiu4FALN4BAEX56QV5KbYObUtsZGfEv3js/41FMYUFXt0vr6hms3Q/RYSanvzq9Ys71otbQzx8Pj8hNjQ54Zmd4xERKo1KFWWzW1jMZsG+TCa9ojzf94iD2aTFvXobZ6a+3rFudL9B49uEEjT/+JX+WzJW9Hob6/U2FtRYITpwuWxvd1ubJa3BxS7qPdf+8SQ8wsza232hk8ulabPXNTfVh4WcvnV5l67+cPt1vp0Uu1RXFj++f4YiIkL8vM/n8xjNjZ3Ve6hr9op4eKl16ai6Ch6XS2+qpzfWSsl0Ig578+JOBSU1orpkh549OD96gi2RApP4NqyrVu8RY+ZeOLWus3oPwayHzxF871NnOU/9YymQupqys8dWAok0dsryISNmCGaavI269+ZVUEriM2K55S8f+Qt4PC6Py30TdTc5/ml9fYXV/O1z7HbeCzg8YOgkMpksqKABAEwmPfj6QS6HY7NsPwD4HrFXUO462XK19J+Xtp02e/202esBoKQww2vvvF59TKzmbyVOm8NmnT6yoqwk23rxni8s1vtDxg/ROSLsEoPe8LkPEhWTHG466+WTqwDw7OEFy3mbBUtcq3TWmmTpFPns+vBRs+BrY/5DShSbzWhqrLnks7G6ojDp3dOnD85bL27NMmCzmTSaBI/LKchN0ui+j6gO8wVfHWPCZs7b2iZjpU2H+3eOEZluADB2yqd1fEsKM16GX3XYcE5MTBIANLX7lRRmHNppNXqCnYmZNRFqoTfWpryLSE+OlJZRGDVuwVdPJi0pUlO746HouPGcYDsp/kla0ktByHjgkMmKKhqjJ9gpqnRNiHlYV1fOamGkJDzT7T1MsEtVReG9gCNt/h4bPd62hdl8ZM9cPo8X/TxAcMD3ceEN9ZXv4x8TFY61dPp1OBUIALgc9ofUaB6PSyKRGuoq+Hxem5omFnM2EGlHn9PUUCPY3rt5IolEqq+tdHM25XDY/Qa1/j8++MYhbd0BSsqaD4NPLlp5JDEuvKQwY9IMp9cvbzfUVo63cPiWsfqNf3YQQgghhH5rTfTmfUd8vfZttlmxafXy+W7ux4/udyWTSd++e35hscOG3YttLEcMGRAT937M9MXjxwx3XDxXuFu/3npfyFhpw/3o2S6qyvu2rqFSRV7FJNy5/3iXS+tyEHw+/8GTyGcvYzz3bBKlUUVFaS0trGYG87sv/8f6WYGV4oIP/r4uDuvPyCt0Hjzcwv/M5oaGKvt1vnLyKgGXdp/zdlqw/KC4hLSklOyDwOMPAj+l5RM1VlhsJlGelsNmvX0dQiwe1ExvSEp4EhVxU1RMUlZWeaSZTX5O8qtn14lin8/DLj0PuwQAmjp9ASDoeuuqt5byrsQGTVS8uOBD+3/N8/m8l0+u1VaXEEETAeGpQMLSU6JuXd61eNUx4vGVRKbw+fz6ugppGYUPKa+o7YqG8vg8QZYKH/ht3iUeVi1ttjQ11sZEBqYnv+qpP8TW3oMiQq2pKqqvLT+yZ66yisb4aQ6vnl1/Hn5lxjxXEol08tCSiTOcBg+fSiZTaqtLaVTx3gNG19WWnfZcXltTPtXKOep5gN8J58HGU3R0jYgQQ05WgiDjHf5YL6kgL1XQQmSssFoYB7e31uCsqigQEaoL/e5NmHo3PeXOmhQKta6mlKgy29xU733QdoNbgOW8zTGRd6bNXi8mLtlVU3/i9JWNDdVpSS+SE55RaWLDTWfpf5pcQxppPv/ZI7/42FAZGcXGhurK8vzzJ9bMWri9tPjjqcNLlq/1IX7Nzsl6N2aCHXxGUX56RlrMtNkb2Czms4cXmEw6UY7HYvb6CyfXWs5zJeJxX/3ep8/dxOfz8rKT4qLvZaW/GW9hr6NnFPXspseOmQZ9R40au4D4MV94uWXBQRjNjbXVpTRq2yVjAaCoIIPabinZ635uRC2h2bZu0rKKPC4n4c2jgrzUjxlxg4dPa2qslZKW53LZMZFBj4JP6vUeMXP+FmLH+csPPAo+uXvT+FFjF5hPWSYmJslht+R+TLxwcp314t0vHl+Je33fccO5/Nxkz91zplu79OptXF6azeGwbJbuj3kZ+IWHwx81fggvn14lyhsJMBlNer1HwJ/zIObY7SQ2OGwWAAkAiLWligvSvzrmUxOfU6niFaW5U2auaW5uPLpvnuEA825aBgDQ3FRfUpQlLasYH/NA18D4c4vLCPvyGAMADoddUphx5qgjfC1jRUpaftbC7cIVnZrpDcSEoC5ddRfaHyopyizMS3n/9kl9ffmAIZM27Q4UDv/NXbQb/piSWF1ZLJgKJCUtT0wF0uoxYNaC7c30BhKZUldTFh9zv/1sGkJpUdaDoBOd1XQmWTrRm2pJJDKLxbx2bmtnNR0Ts3k0mtgln/USUnKTLJ3UuunFvgqqrCicM2gnAFAo1KaGmtLiLDaLCQCM5kYWiyE45vUL2yfOWKXX29jf1yUvO2mO3Y6GuqrAawccN56/7b+3sjxftYuO8GnwuBwejydCpdXXVbx5FRz7KkjfcKTr3ntcHuf+7aPPHl0camLZ32iiIFlm96ZxxFpLbTAYTQCQnhL14vEVCUnZ3Kx3RM6XQENdZWV5AQAU5aXFvQ6ZYOFAo4llpsfQm+q66/QPvLp/goWjgeGofa6TBw6boqjcldjrC2P1G//sIIQQQgj9vhoa6atd96+1X6is2AkAemprjhk5ZN32g+7bncXFOlgnsaqmTqOrmnBLWXmVmKjo6BFGZRVVK9btLKuocnZYEBAc5rzt4NTxpoP69ZaRlgSA+KS0Fet2CvaKfB0PACkfPrY5PhF8cV27rLauITD0SVRMwpBBhh471lOpIiVlFeUV1dbLNmh0VbNfNOd64AP/gJDNa5aSSLBkzfZVS+dNnTCaQv7FqxCQ6AxWh2+UVtV3VpTt8C0AoBf5KHVf9Ll3AeDWlT16vYf36W8GAEHXD4qKSoy3sKdQWuuhPAg6zmGzp81e99Xzy/v4Puyez4p1p29f2VtemqNrMHzg0MlynVSePbwQ/TyAyaDPnO8qJ9/5efgVDe0+RsYW0jKfZuOXFmUlxT9JSngydsryfoPHN9ZX+Z1cW1leAPw/RzdIJClp+VkLtrdZybXDwMrLJ/5Z6W9n2rgK57E/DDqRGPeYz+NKyyhaLdjaWb3HV68LAF489qdQKCPGWH/88Pb1i9viEtKGg8x76BkJnv8T48Ljou5Nt3aRkVU87blCW2+Q2cTFxLNibXXpvYDDnZTUiZI0fD7v6L75cvKqg42nGfQdRSKRuFz226h7MZGBmtr92qya1KHqyuJbl3cZj5lz/viaISNmWMzZ6LlrFlVUfIb1JkF9WYHEuPDwez7EirkUiojhQPNJMz5lvhTlpz8Pu8TlsqVlFXv0MuqhN6TN8+0V300tLYwhJjP69B8DAIzmxjNHHWbM3fzHsrVBGSnRC+0PMRlNXnttXPfdhc+4eXGniZk1j8cLuXXEdLxtrz4jBG/V11Xcu3m4m1afUeMWfPV7LyvNef3ilno3/b6Dx+nqDxXkUnG57Pdx4ZFPbphPWdr+4Soq4mbgNXcqVbSn/rBFK70Eq4sBwK0re968ChYTl7JZul+vd9uJXW7OpkSRncy01w+DTvXQNxoxeq6EpOzrl7ffxT7qaTCUShNLSYiYPndj+xIzZcXZNy/uHDR8ivHoOTcv7mS1MKRkOhXkpAwcNmnIiBlEHKe+tvzOVfdBw6f06T/mhp9bYUHarPnbtXr0/9xthB8xfghEFkCH0ysEdSv2uU4m1pRJfvfs2rmtQCI5bjjXVbO1Fuy3j3lCM73B78Sa5WtPkcmUbWtHcjlswwHmC1YcvHpu61SrtTJySk8fnH8Sek6QAwUArJbmrpq9iYDmV8cYAITc8qooyzOfvDTsro9wjZXqyuKzxxw3770LAK6rhrufiBbeK/p5wM2Lu3g8bn+jiYtXeb147P/i8WU1dT11jV69DEcSYaAvqK4svnR6ffuVjG9f2RsfE2o2aXEnRbWSwswpVmvb7xsRdiknM2H0eNv6uvK7Nw+LUEUt57kSMxlTEp8/e+A3fe4m4s8aEDl9JNKUmWuIwfM8/PLrF3doNNFpsze8jwtPfvesT/8xVgu2xb0OSYh5aDF3o6Dk9uP7Z1gsZgujSUPbcODQKYzmxieh51KTXjTWVXG5bB6Py+fz+Xz+gCGT1LrqxseGDhw6xcjYQjiQ1FBXGRN5Jz7mwRATyzET7FxXDd/qHtphxoqH24x5S/a/eRVkYjYPAIJvHCovywEgAfCJFDAul8PhsPsPHi8uKaPeTa+/0UQAuO63vb/RBL3exueOrZpi5ayqph1210dKVoEI4X15rPL5vG/8s4MQQggh9P/g2duiMUN6fWPn81cDJSXEX0bHLbaxJBYqHjtz6eM75wDg3sOI5PRMYs0g44k2UQ+vAsCWvcdi498ryMsdc3ftrKIkfCgej7/AwUVFSWHaxDGjhg8ikUgcDufuo4ig+0/69tbbuOpLEQMB/1shFArF2nJBTEUDAAAgAElEQVTS23cpd0LCpaUkzUcNG9y/jyB3JjwiOiQsYpPTEsVOcivW7xrUz2CxjaWUpAQAlJZXep66pN5Zea39wm+6UbHpYwarf6FDZc4FSXWHz737hSDJzwqsIPQ3cblsRnPTl6cGIPR3/KUxdsbLkQispCRG3LnqzmphmJhZt6/dgxBCCCGE0D/sLwVW/st+XmDl5xavRei7UShUjKqgn+ovjTFBHWKDvqb6hiO/vUoUQgghhBBC6N8NAysIIfQXkEgkEgmjKgghhBBCCKFWv7jEC0IIIYQQQgghhNDvCwMrCCGEEEIIIYTQ70paktZI/39ZePj/ViOdKS3Zdg3fHwUDKwghhBBCCCGE0O9KTkqUyWL/6rP4f8dgsuSlO1hJ+ofAwApCCCGEEEIIIfS7UlOWTM8uwaSVL8vMK1NTlvpJB8fitQghhBBCCCGE0O9KQkxEV0MuOauwh4aqjKS4KA0f8z9ppDMZTFZmflkXFSlx0Z+1BgXecYQQQgghhBBC6DemoiChoiCRmV+XmVfawuL+6tP5PyItSZOXFhvYS/nnRVUAAysIIYQQQgghhNC/QE8NuZ4acr/6LP6LvrPGCoWmyGmp/rGnghBCCCGEEEIIIfTP47RUU2iK37fvdwZWyDRFDgsDKwghhBBCCCGEEPrtsVsqKaIq37fv92asiGqwGJXfty9CCCGEEEIIIYTQ/w82s4pM6/p9+35vYEW8O4dDb2nK/r7dEUIIIYQQQgghhP4fNFZFcVlNFHGt79v9+4vXisqPaSi9IsWnUCgUEZoCWUTiuw+FEEIIIYQQQggh9E/itFSzWyrZjCouu0lUefp3H+f7AyskipSkugOz7gVw6VxWNJ/b/N2HQgghhBBCCCGEEPonUWiKFFEVspi2qPx35qoQ/u5yy6Jyo/7mERBCCCGEEEIIIYR+U99ZYwUhhBBCCCGEEEIIYWAFIYQQQgghhBBC6DthYAUhhBBCCCGEEELoO2FgBSGEEEIIIYQQQug7YWAFIYQQQgghhBBC6Dt956pATQz2jz2PfzEpcSoASIhRf/WJ/DaamWzAMfZXEGPsd79j/6arQAghhBBCCP13YMYKQgghhBBCCCGE0HfCwApCCCGEEEIIIYTQd8LACkIIIYQQQgghhNB3wsAKQgghhBBCCCGE0HfCwApCCCGEEEIIIYTQd8LACkIIIYQQQgghhNB3wsAKQgghhBBCCCGE0HfCwApCCCGEEEIIIYTQd8LACkIIIYQQQgghhNB3wsAK+k9LSk3fdeAYsc1saZk6d8mvPR+EEEIIIYQQQr+XXxlY2b7H80NmNgC47vLIys4Tfqu+vtFp446Mj7nCjQtXrKuprRNuuXIjMDDkEQA8fRHlccwXADI+5m7cvr+ouLTDT7SYu7SxqbnDt2yWriE2Dnj5TJq1yNJmxbS5S1dv2vldV/bjORwrHbY613R9Xpv/9BZnt+/s/6R++4WKDo/jE1Lr/6QeAO7HNG27UAEAqXktSz1L8srZHfYftjq3oZnX4VvjNhcQG1v8KgY55o5YmzfUKdfGvfg7ru5n8/MPuH4npMO3Xka97abehdjm83lkIDU2NW/fe4TH4xON/50xxuPxFzluuH33YWT0G6LF6+T5uHfJwn0YTMZa1925eYXEy9QPmS5u7o1N9NvBoSvXuxWXlP3TJ/0ZZy5cu3Iz6Mt9omPj93ueILb9bwbfCgr9+eeFEEIIIYQQ+hcS+SWfarN0zdVzx9o0lldUBt0Pq6mtc3F2lJWVXuOw2PPE2YM7N8vISH3uOJGv3662XwQAuQVFigryAKCro2Uze/r+I6cO790qIS6WlJruvHmvvLws0b+uocHOYT2JRAKAxsZGpxV2UyaYtT/spjXLTUcMy8rOO+578Qdd8Q/guUJluIEEsc3jg51Hse/azkOc8tr35PL4FAqpw4M8SaBvs1EEgI8lLGU5EQAw0BRdMUV+89ny8xu6SIqR4zKZdh7FirIUon9NA3fK1gIyGQCgrom3ZZ7i7FEy7Q+7d5HShMFS6QUte69W/f0r/SFOnr2sraUxwXxUm/bg0PC8/KK1jouJl5Gv3xzctZnY5vGATCZLS0lISoj53wxaaG0J/6Uxlvkxu1tX9YH9enseP6uqonzc92JhUcn7lHS1LirKigqmJsO0tTS8Tp2bZ2VBo1G37/Fc7bgIAJLTPjg4b7GYNO7wPldxMfFffREAAIEhj8IjIiXExR8/iwSAmro6NVVV32P7iXf9/AOePo8CACazhd7cnJq+BgAamppIQAoODQcA3R7d3VzW/LrTRwghhBBCCP1mfk1gReCwt69CJ3kyhXLA65SSosLs6ZMH9OtNvKXTXcPnyN4PmdkzFzooK3YCgJLyipXr3chkUmMTffaMKVPGjymvqNLX7QEA+fnFY0YNI3bs10f/lOcewUf06a171N2N2LaYu/Sij6e0lAQAeJ08TzQeOXkuLT2zuKRsqZPLmFHG/9Slfw9H71LnmQo91GgPYptU5EXERTtOOOLygELuILBS08gtrWb31RYDgOwS1iSj1ojVYF3xG9vUBd0G9hC75KJGbA9bnXt/XzcZCTIA7LpSSTTuvFyZmM0sKGfN2FE4echnw16/lpXFJMd126hUETOh7/Tewyc3A+8fdd9OvMzKzpORltbs1nrtPB6PTCYDwMrldvsOH+fx+A0Njf+dMRb3LsVogKGWRldZWWlVFSVvj51eJ8+bDDcSE6WdPHvZacWi0+evZGTmVFRWy8vKysnLnjxzeea0CdpamkcP7qCQyYlJabHx71YssvmFl8Dj8c9eulZUVHbj/HERqggAvIx6c/veg60bVgn6LJ4/e/H82QAQHRv//NXrLetXAYD/zWBRGnXWjMm/6swRQgghhBBCv69fFljhcrkcHne+taWqkuKl64GOSxYM7N8HAF68iq1vbCwsKhEVE7WbOxMADA10PfdtA4CFK9YdPeDWSV7uVlBoC4tdUVVNpVJn260EgPKKyvTMjyfPXhH+iP6G+lMndpAs0Ma6lUtT0jI2bt9/7vhBADjg5fMzrveHmGMq63is9Jabum9orfdKVeG33mYw7DxKiG0uH4DPvxFRT7zkA0iJk9+c0Cqr4dCopDEb8gCguIqTnMs8ePNPCSZGuuKzTWW/eho7FyolZDGXepYE7eoKAFv8Op529GupKCu673Q5cfbSKOMhREtNbV3405cnDu1S6CRPtNwIvKet1U2wC5/HJ5FJACAtJXFgpwsA/KfG2PNXr62tpgHAvu0bBY3VNbXXbt09uMuFTCY5LlvouGyh4C3/m8Efc/IbGpv4XB6fREpK/cDhcH/BeQu5GhD0MSc//n3K4lWbhNs3bttf39BoMXksEVIBgFtBoSw2h4iqAMD8OdP/6XNFCCGEEEII/Vv8gsBKyMMntfUNNsvWSktJ3X/4VFGhE41Ga2ymAwCPx094n9JDW3OZ3dwTZy4H3n9kaNDrc8fpqaN1+/IpAMj8mHvM58JJz93t+ySlpqemZy1csY54Wd/Y5OC8hchKqKqp7aGtSbQ/exlNIpG27D60baMT8IFCpvzoi/4BSCTSKEPxd0OlZ+wsGqAjpqVKFX53sK546nltYvvwrWpxGmmlRSfiZV45e+GBYgDQ1xB97qkJAGn5LXv8K69vVYd24jKZ77JbJm1prZ9S28SbvaeISH+pqOP26iZKtIfGNpHJ4Ohdemi5Cp/fcYLML9dTR8v74E7By07ycicOfxokxSVlT59HTzAf5X8z+H7YUwDgcDhVVTVzFzsRHfR1ddxc1vxHxlhiclpGVs7bhKRzl2/20e/ZRVU14X1KTW3dg/CIXro6+z1PdVXrvGDuDFv79bo9tAGgvqFRt4fWptX2yekZy9e6AoCcjMzalb+49O+CuZbE7Cpvj50A8PRF1NuEpM3ODgBwKyi0kU4nuhWVlN64E3Lh1OGV690am5oEu9fW11PIlDEjhxGTvxBCCCGEEELoW/yCwMrUieZTJ5oLt7x7n3rq/BW/ywFAAvUunZfaWtOotHUrlwLAh8zs5NRM4qm1qLTMaeMOCoVS39A4a/qnpP3HEZGpHzLnL1tDpbbGGkpKy9etWjbebCQAGPTqITxNw8drf5tpGnV1DfmFxfJysuPMTPxvBDY106WkJH/6XfiLOFw+lQIAsHiC3LkHtdpdaF/oXFrNGW7wqdoFi80Xo/0p8HHvdeO77Jbxmwto1Nb2wgr2zoVK042lAaC/tqjwVKCA7eptpgLVNHJzy1idZEQshkufDqltaObJSv5/LS/lccz3Tfx7AGCzWM0MpqysDJ/P9z3vr6ioQHQw7K0nSqMNHzIQAObPmU4kLMS9S16/dc+pI3s7ybVN2/nXj7GbgfcH9Os9eIDh1Ilmd0PD7Wysuqp3Pu57ad+OjUYD+hJ9ysorNLt1JWIWsXGJT1+8EqGKuG1a/SvP+2uIYjfCKqqqXdwOSEpKyMhItYmU+fkHyMpIz5w28R88QYQQQgghhNBv7xfXWAEAYrmWs94H2rRHxcSlpmeONB7Sx6Bnh1OBiG70ZkbM23er7e24HC5RIqG8otJp007joYO+8QT8rgaMGWV8LSDY1HioqfHQxSs3dlFV+WGX94PQmXwJMTIAHAqonjZc+sqTOpM+En20RNs9NgIAvPvIXDZZXvCyhc0XrsbSxOC9SGreNk+Rw+XbjZcDgOIqzvwDxWYDvvVR3zuoZvIQKd/QuvGDpMYPkpq2vVBdifr13f5Bm9asIDYeR7yKe/fedd3KxqZm2xXORPoJ4fqdEI2uai+jYgUtCYnJ6l06v3wVM33KeOGj/RfGmIFeT8E2nw/7PU+UllXKSEvdvBNy805IXn7RHf/TAFBYXOzi5g4AtfUNmt3UklLTbwU+2ObiFB0b/+jx84njTE1HDPtl19AOm82RlJBo03j1ZvCyRdZ+lwMA4LD3mfj3KZIS4sUlZaePuv+Kc0QIIYQQQgj99n5BYOXspeuR0W+J7WYGo7yiCgCCQh6JibZOMxnUv89q+0WR0W80NLp+9Wg3A0MsJplbTB7n7Lq7t75uV/UuO92Prlg0T0qy9YEqOSXDaqEjsS28YgsA9O2tBwCqykoTzEddCwgGgIqqagazRUVZUfgjVrvsFJ5R8kuU13KUZCkx6Yy4TMbd3V3H9JNcc7Ls7p4O7k9EIl2MRtLr+imlhc7kEUEZgt+jurmmMtZjZO08igf0ENPqTHP2KVtvpSAt3tonPotpuj6P2BZeFQgABvUUBwA1BZHpxjK+oXUAUFbDYbTwuij8aSAtOFB8ZbPaj7v675ebV9BNvYMZTwBgPXNqbFyi4GVjE/3h4+dHD+7YvPPghLGmgtEI/40xNn/OdP+bwcQ2iQRb1q8KDg0XoVCIJY2WOrkQb3VVUzu42xX+yFgBgITklCUrN44dPXLzOkf5dpk+v1ZObn7cu6QPmdl6PbUFjc4rlwiv2r7WYfGQQf2IaBFCCCGEEEIIfYdfEFhZZmu9zNYaALJz84/6+A3q14fD5VbX1G5e56ii1Pq0yePxo98kzLWaxmS2fOFQ2bn50bHxvkf3U8jkfds3rt28q6WFZTV9kvBCMJ9bsQUA3r1PPXn28kqhepy+F67O+fPKIC0sVkVl9Y+47u9X08hlsPhS4uRtFyo8lqnQREjmAyTjMhmRyc1SYuSCCrbHzeoTTqoAkFPKcrtUecT+T9kQjc08KbHW5/wPhayIRPptN3UKGU44dV54sLiFzbcdKztl6KfFfT63KhAAxKQzDtyo2jz3U1Dg8K3qRRPkhD+OyeKXVHN+wm34yxqb6A8ePxdevodQVl5x1OcCUZ6WwOXx9np428yZodFVbcp4s8PeZ7ZuWEUER/4jY6xDgSGPomLjAaC2roFoaZOxAgA9tbUO79tGIZNTP2Reu3VX+Ep/iR7amsRkpfcp6W8SkpbZzj3k7dtDW8th8XxZWen2/Y/6+ElKiAOAmOj/V9YVQgghhBBC6Hfxa6YCVdXUXgsIrqyq3b1l3aOnLwHAzsbK/cipQf0MZ0wdLykhnvYhU1RUVLOb+ofM7KTUDJula4gdnTbuAABiueWauvr9nie3b1rN4XKjYuJDw59JSkoYGuiFPXlBo9JGDB0kIyNlaNBL8MQLAGLiYiWlZbo9ugMAl8t9FRMnSvv0NJX5MZfD5k6dNJZ4KUKh0Jubc/MKVVWU/rE706FHb5vMB0gmZreYD5Ac0EOMaCSiG1ee1L9Iaubx+QAQFNV4LLB6j53SYF1xAKhr4kqJk3l8eJZIV1OkAkBVPdflbLnnChU2F54m0m+/bJCRIPdUpwVFNYpSSWP6S8pJUQb1/BRVAQBxGrmggt1bUxQAuFz+s3d0Ueqn2Udp+S1sDn/OHwsJUcikJgYvq5ilrvjrp5jl5BW4H/FZZju3S2cVAKCKkJsZDCaTKSYmlvYhq5nBEPSkNzMOeJ7qqq5mZTERAKytpu06cPSgl8/alUuaGcz/yBgT4HI/rexjOXVChxkrHDYn4lVMfGIymUxhsVqDaB8ys4X3/VW4PF7i+9R7D58wmUyPPa7KigpDjQbcC31s77x1xWLr9jOViIyVZgaTJiJSVFImWDEKIYQQQgghhL4Ric5gdfhGaVV9Z8XPJvY3Mdjf/ZH3Hz19ERVrPXPagH694Y8aK9Yzp/L5/IiX0aFhEWNMh0tJSKZlZDksmf8hM/vspetEjRUBosZKTV3d0MH9S0rKHj15OWhAH3PTEZrd1AGgvr4x5NHTxxGR1lbTJpiPEt4xNDzi6s1gJpMJACQSSVlZcYfLalUV5Q7Pk81iO23aWVpescbeboxQesJfJSVOBQAJse//PdztUuWySXJdO6pjEh7XtNanfI+dEovNf5ncvM1GSe2PoMaItXnltRwA0FGj+a7t3E2Zuu9a1ShDiYIKdtCrxuEGElOHSumo0QCgtpEb8KIh5HXjkknyM4z/9Kv+ncgG3/u1zS18ACCRoIuCyBF7FSJM0x6Lw7fZX1xcxd5qozR5iFSHfb5FM5MNf2+MXbp2JzM7Z6G1la6OlqDR2/fiu/cpXB5PUlx8gfXM4UYDYuMSIyJf8/k8g16604QKKnO53BNnLslISzfS6b/RGPs7dwwA/G8Gd1ZVYrE4+z1PKCspLpg7496DxyrKSgCQ+TH3zhWfsvKKHfuP+h7bv9TJhc/nr1hsY2igt/fQ8ZLScj6fLyUl6ey4pLtmt69+0M+7iujY+Cs3g3r36jnebJROdw3ht8orqzy9z86xnDKwf5+a2rq1m3df9j0ieHflerey8golRYVdW9YSl/zdiKtACCGEEEII/ct8IUjyCwIr/zV/P7DyZVwun0LpoIYtjw8cLh8AaCL/j2shf8HfD6z81/yQwMov92+6CoQQQgghhNC/zBeCJL9+ygb6mzqMqgAAmfT7hVQQQgghhBBCCKHfC/nrXRBCCCGEEEIIIYRQRzCwghBCCCGEEEIIIfSdMLCCEEIIIYQQQggh9J0wsIL+x959x0dV5f8DvikkJBCKoAhYsGBDKauuihW7rAIirLpYVld3f9ZVrCsqCgKKYmNtWEDF3ntDsbI2VhFEURSR3hNKAoEkvz/GbzabTEI8S3JjeJ5X/pg5t3Dv+cy5c+bNFAAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgUHrYZitW5W/Y46jHVqyK+wio7+rHY8xZAAAA8WrdsmnAVoHBSvC/BwAAAFDXzFucF7ahjwIBAAAABBKsAAAAAAQSrAAAAAAEEqwAAAAABBKsAAAAAAQSrAAAAAAEEqwAAAAABBKsAAAAAARKr4mdzlucVxO7BQAAAAjWumXTDb7PGglWoihqktO4hvZMNS1akrtpi2ZxH8XGThXqAlWInRLETglipwSxU4LYKUHslCB2ShC7RUtyMzNqJAPxUSAAAACAQIIVAAAAgECCFQAAAIBAghUAAACAQIIVAAAAgECCFQAAAIBAghUAAACAQIIVAAAAgECCFQAAAIBAghUAAACAQIKVX5SUlJxw2rlz5s4v1z7mkacHDr05lkOC3zRjp5oqu/gkVVmv/qqdbGw2SA/XhI18jNTZugD1z4FH9p3x08//yx6qf8nqdvQJ/+O/BfwWCVZ+sWbNmrnz5s9fuCjuAwE2Lhvk4uMKVgWdUzepC/Ab4pIFVE2w8ouGDRsOveayTrvuHPeBQN31xLMvj3nk6biPor7ZIBcfV7Aq1GbnGCPVV8sPWqWpjvX2km5ko1X2kmUgQNU2zjEiWPmP/fbeMz09Pe6jgLprxk8/F6wuiPso6qENcvFxBatCrXWOMfKrbNi6rF69euWqVZUtVZrKrFu3rrTf1ttL1ezGsvuk9lU9FghWeslKOhDCul2xfhXdVUes9yK/cT7npg248qqkC1bmr8nJbljZZutdmpmZsQGOrnYdeGTfg/bbu3mzpt9Mm37VdTfedueYp59/efbceZs0b9Zt/33iPrpfLb9gdaPKaxSXbkefsEmzptcN/+dd9439YcZPB3T9fWpq6of/+vTqITff++Bj73/0SZdOHZrk5CTWbNK40aAbbh/1wKOpqamr16y+aMB1o0Y/umDR4q577R5F0Q8zfho45Oa7Hxj74qvjmjVtum27reI+uSTqQhW6HX1Cm802u+7G2+8Y9fAnn/27Y4edmjbJSbpa4+zsy64eVlxU3HHXnSsW5bKrh737wcdff/P92CeeP/Sg/RYuXlyx/+vm2KkLVbjs6mFz5i7o3HGXKIqOO+n/5ecXdOnYoaSk5JjjT9/n97v3OuGMxMUn6QCpZq+WXsGS7qTWz/i/1EIJaqGHf9NjJK5RUAt1mT1n3tCb7rj1rvtHP/J0amrqFm1bH9Hr5JOOPzYtLS2Kor+ef3laWtp9Dz5etjQ5OY1ruyPqxoWorOLikrsfGHvdjSMfevSZr7/57ohDDyz3AJ40ZWoVj/AuHTscd9LfyvXzdtu0K7fPuM/yv9RCCar/hFv1DKfi5eX5l98YOPSWnt0PS0tLu3bYLV98NXWf3/+u3G6rMxbab7dNuUtZubs12j/BJahsopj0unHl4BtH3j3m/QmfTP7627ff+yhx3Rgz9qleRx/RvFnT6sweK6tj4nn2+pvvLDtS8pavKNvtv+u064OPPr3dNltfN3zkXfeNnfb99AO67pWWVv5ZOK5i1bULUTWHTN1/bFdfXStBqerUouITR5TsFVm5Z5NYnnOrkF+wOj0t9X8JOipb6h0r5a1YueqSq4YcctC+rz075s5bhhStK477iOqbLyZNGTVy6MP33Trxy8njP/g4iqKp304fMeTKl58cvW27rR569JnSNb+bPuOhe265YfA/Ro1+5NkX33jgzhtHjbz+lTffmfrt9ytWrrpy8Iizzzzlxcfvv/G6K0bcfs+CRYvjO6e6bvyH/7pl2MCXn35gizatr7txZGWrTfxy8r3/HN798G5RsqLcMOgfRx120PHHHT3uxUdychpX7H9jpwoH7b/Px59NjKJo2vQZrVtt+uG/Po2i6NvvfmjaJGebrbcsu2a5ARLWqxVHWb1XOz1sjPxaNV2XgtUFF1w+aPvttn764bvHv/z4GaeckHS1sqVp07rVhj7L36Qvvpry/EtvPnzPrW88//DNw66KKvRS1Y/wVq02rc4+N0LVfMKtYoYTJbu89Dr6iK22aPvw489+8tkXP8yYdc6ZJ5fbYTXHQkLZS1nFu3VQZRPFcteNlatWXXLVkMO67f/qM2Ouvuzvk6Z8U24/1Z89VlHHsgOhefMmSbv9s39Puuf2oWPvv/WrKd+Of39CuZ3X72L9WusdMrqr1qy3FhUv8knH1Eb7nOt94+VNmjK1UXZ2315HR1G0RZvWhx6836zZc+M+qHql77FHZzXMymqY1XnXXWbPmRdF0SEHdX3xtXGz5syd9v0PmzRrVrpmj+6HN2iQ3qVjhyZNco4+slt2Vla7rbbYsk2bOfMWLFm6bO68BRcNGJxYMyU1Zdasua02bRnPKdV5/f54bLNmTaIoOumEY/udcf7awrUNMhpUXK1Pr+6bb/ZLH1ZWlIQvv/q6Yv+vLlxj7FRmv332vPG2e5avWPnBRx/3+MPhDz/+7KIlSz/+7IuD9tu73JrlBkjDhhkBvVpxlNV7tdPDxsivVdN1+WLS1JSU6IxTT6yNk6lfttyiTUZGg0HDb+vZ/bCue++RVuF9bVU/wsP2uTGo5hNuFTOcXXZqn7Tz/9H/7L+cc8m4dz8aOvCSjIzybwz/VWOh7KWs4t06qLJHY7nrxpcNMxplZ/fp1T2Koi23aHPIgfvOnb+g7H6SXpmTzh6rWcfKuv343sdkZ2VlZ2V12m2XufMWVHOrpH5zxfq11tvVuqvWrLcWFS/y1R9TGwPBSnkFBWsyGvznMVS4pjDGg6mXshpmJm5kZGYUFxd9M236RVcMPv3k43t0P+yrKVt8NnFSmTV/mTekp6U1zPzlPVcNGqSVFBWvW1e02aYtnnrorkTj2rXrGjTwYK5UaefkF6xOT2+QVsmXGmzSrGniRhVFSUja/2+N/9DYqUxO40add9vlk8+/nPDJxBP69Jj+408fTfj048/+3f+8v5Zbs9wACbsildvJhjiDuq52etgY+bVqui6rV68p9y0t6alpURQVrl2beOW5enX97+Qwm7Vs8fiYf74x7r1RYx579sXXb7n+6rJL1/sIT9rPVe9zI1HNJ9wqZjiVdX5qampGZkZ+QUFaalrFHf6qsVB6KUt6t66pcqJY8brxn8hp7dq15XZV/dljNetYsdsTsrN+qWlGRoPikvJvuKvHxQqw3q7WXbVmvbWoeJH3iqysjfE/E6rWscOOs+fOe33cu8XFJd9Nn/H62+/FfUT13Hc/zGjZokX3I7pt226riV9MruZWHTvstCx3+VPPvVJUVLRoydLb7ry/Rg/yt+6J514qWF2wYuWq+x96/OT93J0AACAASURBVICue6amplS9fmVFyczMXLhwcVFx8S47bFex/42dqh20/94vvfpWs2ZNGzdqtO/ee4x796PcvOU7br9N1Vvp1eqrzR42RqqvRuvSuWOHZcvyHn/mpbWFa+fOW/DmOx8k/qHX33qvuLjkw48/mzVnTmLN0tKsLSz/Wmuj1Sg7u3ePoy485y9fTfmmuLgkKtNL30ybXvUjvFF2dtJ+rrjPjc2vfcKtKOnlpaSkJPG/xKf163vtsFvWrl1Xbqvqj4XfnOpPFDt22HH2vHlvjHsvcd0Y//6/KqxQ3dlj1XUsHQgddt6hXLdX54zqcbECrHfI6K5aU53LV7mLfGVjauN8zhWslNdqs02vuvTvY8Y+fXivk+6+f+wBXfeK+4jquYMP6Nq8WZMex59x0RWDd+uwYzW3atGi+bBrLn3trfHdj/vzpVcO6X7EwTV6kL9122611clnXHD8qWc3ys6q+B/FFVVWlCMPPfCrKd8ee+IZaRkNKva/sVO1A7ruNWny1AO6/j6Kol132fGHGTP332fP9W6lV6uvNnvYGKm+Gq3LJs2b3jTkync//Ncxx/9l0PDbOuzUPjU15bILz3rsqReO6n3KxH9Pab/dLwlOaWnyVq7cgGf32/X2ux8dcvSJR//xtJtH3jvgkvMSE+jSXtq9y25VP8JX5K+q2M9J97mx+bVPuBUlvbyMfeK5lStXHt+nR88/HJ6VlTVq9CPltqr+WPjNqf5EsdVmmw68/ILRY586otfJDz761P77/r7c59GqP3usuo7/udSnp5Xr9uqcUT0uVoD1DhndVWvWW4uKF/nKxtTG+Zybsqog+btk5y3Oa92y0ndPrXdpkzr29b8boUVLcjdtUa0PRVNz6kIVuh19wgP/HL5NnfzVpNpRF6qwkVOC2ClB7OpaCQpWFxQXl2RnZaWkbLD4oyb2uQHVQgk84VatFkpQ9lshrhx805ZtW//t9H6/dif1uI517UJUj7u6MnWtBKWqU4s6fpGvpkVLcjMz0v+XoKOypd6xAgCwcclqmNUoO3vDTo5rYp/wq1w99OYFCxetXbvu7Xc/+uiTzw86oGvcRwT1h4t81Tbeb5eBjdl5F//XdwqedPyxe+3ZJa6DIYAK1jQ9XDepC785NfSgNRaS+sMR3c656OqVK1dt0XbzwVdetN6vc4qS9eQGPyrF+lV0V92hFr+KjwLVW3X2nWYbFVWoC1QhdkoQOyWInRLETglipwSxU4LYKUHsfBQIAAAAoM4RrAAAAAAEEqwAAAAABBKsAAAAAAQSrAAAAAAEEqwAAAAABBKsAAAAAARKr6H9ZqYV19CeqaamjRtu2nBG3EexsSts3FoVYqcKsVOC2ClB7AobtzY1ilfTxg2VIF5KEDsliJ0SxK5p44arC9fVxJ69YwUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIFB63AdALTn7itGTvp6ZkdGgXPuCxXlTxw8v1/jIcx9Nmz5v0CV9Ku7n7offzmncsN+x+77y9pcf/3v64Ev6fP3dnFvve+3K83ttvUXLiuvv2/Oa18Ze3iSnYcVFR540/PWxl0ZRNOCGJ9/6YErDjAbr1hVt167Vw7efFXiSAAAAULtqI1gZ9+6E+8Y+PXfe4m3atb343NN223mHKIpmzZ133Y13T502vdVmLf9xwV9379yhssbcvBUff/bli2+M36Pzrqf3610LB1xf3XhVv657tE/cLi4uOa3/PXcPO32fXtdUXLOoqDgtPfm7md7+aMoV5/WKomj6zAWbtWwSRVGHHdr+td/Blw974r4bz2iUnTlx8ozTLhzVonnjxPpL81b1OO2mlJSUKIryVuT/49wefY/eq+JuB1/c54iDOn7z/dyhI18obVyWt+rDT6Y989pne3XZ/qxTDvlfzr2OGDryhQef+iBxe7/f73j/TWdGUTRzzuIB1z85+dtZrVs1v/ai3nt12b7sJkmXVr+RiiZ98/OAG56cO39Zlw7tBl/at02rZmWX6vBakHRov/bOpDseemvOvGXbtdvsyr/36rzL1mU3UZcNK2lvJ71AlVKCDcvcJnY33znmsWdeSdzee89OI6+/MqpkIlqq+nPXqvdDwrff/XjjyPu//3HWVltuftVFZ+3YfptICWqX3o6dEtQntfFRoDffnXDjoEvGvzj6sAO7Xnzl8OLikuLikkuvvqlLx53HPT+6b88jL73mpoLVBUkboygaeMPIf381NS0ttaSkpBaOtn47Z8CY72fMj6LotfGTWrVsmpWVkXS1oqLi9LQkj42luSvnzs/ttPNWURT98NOC9u02T7Tv2Wnbx+44p1F2ZuLu73ZrN/6pAYm/TZo2enH0xYnbvY7YI7HCtbc82/uMW36evbj3mbfe99i7lR3tpUMe+2zSj/Wp9MvyVg28sPfU8cOnjh9+7/AzoigqLi45d8CDe3be9tNXBvU7dt/zrnoov2BN6fpJl1a/Mb4TrdNeenPimFv+30fPDczOzhhy+/NlF+nw2pF0aL86/ss7hvz581cHd+/W6ezLRxcX/2eRumxwSXu74gWqlBJscOY2sctdvvyy88/4+M3HP37z8duGDoiiqLKJaEL1565V74eElavyL7hiaJ8eR77zwgOHd9v3iuturewFQukmSrBh6e3YKUE9UxvByg0DL9qyTeu0tLQ+PQ5fmpu3dFnu1O+mz52/8PR+x2VmZPyx15ENGqR/MnFy0sYoikYMuvSK/n/Lady4Fg613jv+mL3PGTAmd3n+qEfePvvUQ8su+mzSj7sdenni78a7X3nk2Qmld3c95LK9jxkYRdH8hXkZDdIPOX5ot75D3nj3qxvufKlb3yFl/y4b8nh1DmPghb2vuuDY7OzMZ++94IwTD6pstbuGnjbokj5NcrL+t5OuQ5bmrtqsZZO0tNS0tNTU1JQoiiZPmzVn/tKzTj40M6PBSb27NkhPm/D596XrJ11a/cb4TrROu+zsHi2bN87Kyjhgr50WLskru0iH146kQ/v2Qads3bZlWlrqib32XZK7csmyFaWL1GWDS9rbFS9QpZRggzO3id2y3OUtWzZPS0tLS0tLPOArm4gmVH/uWvV+SJg46etmzZocddj+6enpJ/XtsXLlqinffq8EtUlvx04J6pna+ChQ4mMgURR9PunrFps0a9686YcfT9x26y0T3/eRkpKybbstf549Lzd3ecXGKIrS030RzIaRmppywN47/WFql+POvLXLbu3abblp2aV7dtp28rjrE7dHjHo1K6PB2X8+LHF35uzFp15wdxRFu+zQdvxTA6IomvrdnOtue/7RO86p+K9MnDzjy6kzjz71psTdZcvzTzj79tTU1CiKFi5ZvnP7Non2V9/5MiUlOmfAmOEDTiwpidKSvUEmPT1tg5x43bEsd+X5Vz+UnZW5R8dtBpzfc8s2LaZNn7v91q0yMtKjKEpJSWm/zeY/zVpUun7SpUtzV1azMaazrOsaNEgrKi6eOWvx0y9/ekKPfcou0uG1I+nQLn2m+OSL6S03ydmk+X9ecKrLBpe0tyteoErXV4INztwmdrm5yy+/9uashplddtv5onNPa9u61fQfZiadiCYkXZp07lrZhJayCtcUlvzfOxNTU1MaN240b/7CgoLVSlBrPOBjpwT1TO09r386cfKg4Xdc0f9vaampK1YVNM7JLl3UuFH26tVrUlJSKzbW2uHVe+vWFSdezJzW98D7H313u61aVbHyvIW5++zevvRuYeG6zMz/+tbbl8Z98eXUmUedPDyjwS8vkGbNXTqwf++eh+8eRVHnXbYec8vfEu379rzm8TvPT3x57aBbnks0Ls1d+ePPi1o0z+lx+O/uGfvOilUF9eltKVV49I5zMzPS5y/KGzbyxXMGPPji6P4rVq3JKXPuOY0bFqxZW3o36dKU1NRqNtbw2fxWff7VjNP7j1pTuLb7IZ0P279j2UU6PHYTPv/+H8OeGHxJn7TU/4St6lJDyvV2xQtU6ZpKQP1z723XZWY0WLhoyc13Pnjx1Tc+du9NSWenpXerP3c1oa2Ozh13mbtg0YtvjD/8wH3eGD9hztz5hWvXKUFt0tuxU4J6pjY+ClRcXHLXA48NHnHn9QMvOmjf30dR1CSnUUGZD13n5xdkZ2UlbayFw9tI5BesyW6YEUXRiHtePuawLmOf+WDKt7OiKEqJUiqu/OWUmbvu0Lb07prCtdllvo1l5arV73/8zYDze57QY58XHrjohQcuumvY6c2bNjq46y7VPJiRo9/sfkjnKIqOOLBj/78eNWvuki1at1jvVvVAw8wGKSkprTdrNuiSPtN+mLtwyfKmOVn5BYWlK6xataZRma5OurT6jTV8Nr9Ve3Tc5qtxwz57ZXCrlk3/dN4/y37BgQ6PUXFxya33vTbghiduH3zKofvvWnaRumxwSXu74gWqdH0loP5pmJmRkpLSarOWV/T/2/QfZy5asqzqiWj1564mtNWxaYvmN1x90SNPvHhEnzMnfz2t3VZtN2u5iRLUJr0dOyWoZ2ojWBl266hvvv/x0VEjftfxlxfeW7bZfMbM2UXFxVEUlZSUzJg5u/12WydtrIXD20gsWJy3aYucT76Y/vlXMwZe2HvQJX0vuGbsipVJvtlo/ISpDTMb7Lhdm9KWVf8XyiSMfvL943vsfULPfd7+8Ouvps5asbKg/zVj+/+1e07jX8bwvyf/VPqtK4lfBUrcHj9haqOszCiK2rZq3uuI3RMrz1+Um19QWO6XWU75+90bvAfqlMTjvGFGxlZtW/wwc0Hpw376Twt23P4/PZ90afUb4zm3um3t2qLEjSY5WWf26/b9j/OX5q0qXarDYzRwxDNTps1+4YGL9+y0bblF6rLBVdHbUZkLVGmLElCPFRUXRVHUMDOz6olo9eeuJrTV1HWvLk88cMt7Lz989hl/Wrh4ya47t1eC2qS3Y6cE9UyNByvzFyx+9a33hl55YXZWZlFRUVFRUUlJSefddm7cKHvsEy8WFq596oXXMzIydu+0S9LGmj68jcTS3JUFq9c2zm541fCnr7u0b0ZG+iH7dTjsgN0+/PS7xtmZP89Zcv5VDyXW/HHmwmtGPDOw/3/99OOKlasbZTdM3J72w9zxE6b2O3bftNTUf1536sCbnz7+rJE9j9zjD4d0Ll2/sl8FGv/UgBabNL7hzpfP+FO30vf5j7jn1dP+eEDZf271mrXzFi6rwe6Iz+x5S6MoWr6iYPCtzx20z85Nchru0XHbnEYN73/03cLCdY8891FmZvpenbcrWL32yZc+LioqTrq0+o1xn25dNHvekqEjXygoKFy9Zu1DT32wfbtWLZo11uGxm7sg9/k3Pr9l4EmNsjOKioqLiopLSkrUpYYk7e0o2QVKCajH5s5fGEXRipWrbhz5wH57/S6ncXbSiejq1Wuef2VcUVFR9eeuJrTVtHDRkiiK5i9YPPD6kccdc0Sj7CwlqE16O3ZKUM/UeLAyc/bcwsK13XqcuvfhJyT+nn35rdTUlOuv7v/6Ox8e3PPPr4/7cMR1l6WnpydtrOnD20i88e5Xh+7XYdI3Px+y/65ddm2XaLzs7KOPOrjTVm1bvP/JN4mM8/k3Pv/Lxfdee3GfxP9h5i7PX7euqLBw3TsfTW3bunkURYuXrbx82BPDB5y4dl3RW+9PuXTIYzmNsrru0f6F1z9/9rXPcpfnR1G0+27blH7BShRFWVmZs+YuTtwuKip+56OpDcp8b+XU7+asXVf0xx57J+6mp6WuzF89fcb8tptvUgvdUvv+fOE9nQ77x1EnD8/OzBg+4MQoilJTU2679uSX3/5yj+5XvfTmF3cNOz09PW3O/KW3P/Dm0tyVSZdWvzHu062L2m25aUZG+gF9BnfrO+THnxeOGv6XKIp0eOxmzFpYWLhuj+5X7dLt0sTf4y9+rC41JGlvR8kuUEpAPXb2xYP2796v72kXZGdmXvuP86IoSjoRnbtg0T0PPrksd3n1564mtNV07qWD9zuq3+nnXbHrTu3POv2XSZES1Bq9HTslqGdSVpX5LHRZ8xbntW7ZtLLN1rt002bZlS2ldqzIL2zb9JdvhL5mxDN/OfGgsj/xUOrN9yb3HzT22ov7FBau++CTb6/8e682rZonFh3Qe/CCxXlRFG3frtVdw07fqm2LoSNfOGDvnWbNWfL86xO77tn+D4d02b5dqyiKluWteuqlT14a98VfTjyw1xF7lN3/M699NmrsOwUFhVEUpaRErVs1H3H1nyrLTQoL1518/l2z5y8dcF7P7mXeAvPbNSevdWkViIsqxE4JYqcEsZuT1zon29fNxGlFfqESxEsJYqcEsVOC2K3IL1xduO5/CToqWypYqbfKBitVKyoqTvprx8XFJevWFUVRlPjhTAJ4MVMXqELslCB2ShA7wUrsvJ6JnRLETglipwSxq7lgxQtmoqSpShRFqakpIhUAAACoQm38KhAAAABAvSRYAQAAAAgkWAEAAAAIJFgBAAAACCRYAQAAAAgkWAEAAAAIJFgBAAAACJReQ/tdkV9YQ3um+ubktY77EFCFOkEVYqcEsVOC2JkaxU4JYqcEsVOC2ClBfVVTwUpOdkYN7ZlqWpFf2LbpvLiPYmM3J6+1KsROFWKnBLFTgtjNyWttahSvFfmFShAvJYidEsROCWJXc8GWjwIBAAAABBKsAAAAAAQSrAAAAAAEEqwAAAAABBKsAAAAAAQSrAAAAAAEEqwAAAAABBKsAAAAAARKj/sAqCVnXzF60tczMzIalGtfsDhv6vjh5Rofee6jadPnDbqkT8X93P3w2zmNG/Y7dt9X3v7y439PH3xJn6+/m3Prfa9deX6vrbdoWXH9fXte89rYy5vkNKy46MiThr8+9tIoigbc8ORbH0xpmNFg3bqi7dq1evj2swJPEgAAAGpXbQQr496dcN/Yp+fOW7xNu7YXn3vabjvvEEXRrLnzrrvx7qnTprfarOU/Lvjr7p07VNaYdHMC3HhVv657tE/cLi4uOa3/PXcPO32fXtdUXLOoqDgtPfm7md7+aMoV5/WKomj6zAWbtWwSRVGHHdr+td/Blw974r4bz2iUnTlx8ozTLhzVonnjxPpL81b1OO2mlJSUKIryVuT/49wefY/eq+JuB1/c54iDOn7z/dyhI18obXztnUl3PPTWnHnLtmu32ZV/79V5l63/l9OvC5blrfrwk2nPvPbZXl22P+uUQxKNM+csHnD9k5O/ndW6VfNrL+q9V5ftK2ssVf1Nqt7PxmnSNz8PuOHJufOXdenQbvClfdu0alZ2qb6tBUkHQtXjXV02rKS9PXTkCw8+9UFihf1+v+P9N51ZdhMl2LCSTnioTVWXoPrTVKUMpgSxU4LYKUF9UhsfBXrz3Qk3Drpk/IujDzuw68VXDi8uLikuLrn06pu6dNx53POj+/Y88tJrbipYXZC0MenmtXDM9dU5A8Z8P2N+FEWvjZ/UqmXTrKyMpKsVFRWnpyV5bCzNXTl3fm6nnbeKouiHnxa0b7d5on3PTts+dsc5jbIzE3d/t1u78U8NSPxt0rTRi6MvTtzudcQeiRWuveXZ3mfc8vPsxb3PvPW+x96t7GhfHf/lHUP+/Pmrg7t363T25aPrQekvHfLYZ5N+TEtLLSn55VyKi0vOHfDgnp23/fSVQf2O3fe8qx7KL1iTtLF0J9XfpOr9bLReenPimFv+30fPDczOzhhy+/NlF+nb2lFxIERVjnd12eCS9vayvFUDL+w9dfzwqeOH3zv8jLLrK8GGVdmEh1pTdQmqP01VymBKEDsliJ0S1DO1EazcMPCiLdu0TktL69Pj8KW5eUuX5U79bvrc+QtP73dcZkbGH3sd2aBB+icTJydtTLp5LRxzfXX8MXufM2BM7vL8UY+8ffaph5Zd9NmkH3c79PLE3413v/LIsxNK7+56yGV7HzMwiqL5C/MyGqQfcvzQbn2HvPHuVzfc+VK3vkPK/l025PHqHMbAC3tfdcGx2dmZz957wRknHlTZarcPOmXrti3T0lJP7LXvktyVS5at+N/OPn53DT1t0CV9muRklbZMnjZrzvylZ518aGZGg5N6d22Qnjbh8++TNgZsUvV+NlqXnd2jZfPGWVkZB+y108IleWUX6dvaUXEgRFWOd3XZ4JL29tLcVZu1bJKWlpqWlpqamlJ2fSXYsCqb8FBrqi5B9aepShlMCWKnBLFTgnqmNj4KlPgYSBRFn0/6usUmzZo3b/rhxxO33XrLxPd9pKSkbNtuy59nz8vNXV6xMenmtXDM9VJqasoBe+/0h6ldjjvz1i67tWu35aZll+7ZadvJ465P3B4x6tWsjAZn//mwxN2ZsxefesHdURTtskPb8U8NiKJo6ndzrrvt+UfvOKfivzJx8owvp848+tSbEneXLc8/4ezbU1NToyhauGT5zu3bJNpffefLlJTonAFjhg84saQkSkv2BpnS0n/yxfSWm+Rs8n8fL/rtSk9PK9cybfrc7bdulZGRHkVRSkpK+202/2nWoqW5Kys2BmxS9X42Wg0apBUVF8+ctfjplz89occ+ZRfp29pRcSBEVY53ddngkvb2styV51/9UHZW5h4dtxlwfs8t27QoXV8JNqzpP8xMOuGh1lRdgqRLk05TK5u7sl5KEDsliJ0S1DO19+W1n06cPGj4HVf0/1taauqKVQWNc7JLFzVulL169ZqUlNSKjUk3r7Vjrk/WrStOvJg5re+B9z/67nZbtapi5XkLc/fZvX3p3cLCdZmZ//Wtty+N++LLqTOPOnl4RoNfXiDNmrt0YP/ePQ/fPYqizrtsPeaWvyXa9+15zeN3np/48tpBtzyXaFyau/LHnxe1aJ7T4/Df3TP2nRWrCsr933VZEz7//h/Dnhh8SZ96WfoVq9bklDn3nMYNC9asTUlNrdgYsEnV+9loff7VjNP7j1pTuLb7IZ0P279j2UX6NnZJx7u61JByvf3oHedmZqTPX5Q3bOSL5wx48MXR/UvXVIINK+ksKMbj2QhVXYLqT1OrnrtSBSWInRLETgnqmdoIVoqLS+4Z8/ir496/fuBFv+u4SxRFTXIaFZT50HV+fkF2VlZOssakmxMgv2BNdsOMKIpG3PPyMYd1GfvMB/v/foddd9oyJUqpuPKXU2aeWeYTOmsK12aX+TaWlatWv//xNwPO77luXfGpffePomjugmUnn3/XwV2rW52Ro9/sfkjnex8Zf8SBHY84sGOvv9y8ResWFVcrLi65/YHXX3hj4u2DT9mz07a/5nR/M5rmZOUXFJbeXbVqTaOsjCbJGgM2qXo/G609Om7z1bhhy1cU3PnQuD+d98+XRl9U+r/3+jZGVYx3ddngkvZ2w8wGURS13qzZoEv67HX01QuXLN+sRZPEIiXYsJLOgmI8no1Q1SWo/jS1srkr66UEsVOC2ClBPVMbbwEYduuob77/8dFRI0pjkS3bbD5j5uyi4uIoikpKSmbMnN1+u62TNibdnAALFudt2iLnky+mf/7VjIEX9h50Sd8Lrhm7YmWSbzYaP2Fqw8wGO27XprRl1f+FMgmjn3z/+B57n9Bzn7c//PqrqbNWrCzof83Y/n/tntP4lzH878k/lX7rSuJXgRK3x0+Y2igrM4qitq2a9zpi98TK8xfl5hcUlvtlllP+fncURQNHPDNl2uwXHri4vqYqURRt1bbFDzMXlD7sp/+0YMft2yRtDNik6v1snNauLUrcaJKTdWa/bt//OH9p3qrSpfo2RlWMd3XZ4Kq+uiY6sGHGfy77SrBhVTbhodZUXYLqT1OVMpgSxE4JYqcE9UyNByvzFyx+9a33hl55YXZWZlFRUVFRUUlJSefddm7cKHvsEy8WFq596oXXMzIydu+0S9LGpJvX9DHXP0tzVxasXts4u+FVw5++7tK+GRnph+zX4bADdvvw0+8aZ2f+PGfJ+Vc9lFjzx5kLrxnxzMD+vctuvmLl6kbZDRO3p/0wd/yEqf2O3TctNfWf15068Oanjz9rZM8j9/jDIZ1L16/sV4HGPzWgxSaNb7jz5TP+1K30ff4j7nn1tD8eUPafW71m7byFy+YuyH3+jc9vGXhSo+yMoqLioqLieln6PTpum9Oo4f2PvltYuO6R5z7KzEzfq/N2SRsLVq998qWPi4qKq79J0sa4zzhms+ctGTryhYKCwtVr1j701Afbt2vVolljfRu7pONdXWpIZVfX2fOWRlG0fEXB4FufO2ifnZvkNFSCGpJ0whP3QW1ckpZg9eo1z78yrqioqPrTVKUMpgSxU4LYKUE9k7KqzFt2y5q3OK91y0q/Jna9Szdt9ssHvT6Z+NW5lw4uu/TyC8487pjDv5n2w6Cb7po1e94O27W78pKztt16iyiKKjZWtnn1z3CjtSK/sG3TX7646LHnJ0z7Yd6R3Tq99/G3l519dNnV+p17x1EHd/rXxOl3DPnz8298ftt9bwzs3/ugfXaOoih3eX7j7Mzi4pJrbn42MzN94IW9Fy9beeYl99545Z+2aL3JB59Me+bVT/MLCnfYttWUb2f/scfeB+/boVmT7HKHcegJw2679uQOO24RRVFRUfHwu17OzGjQ/69HRVF05EnDb76636hH3xlxdb9EzvL9j/MvHfrY4Iv73HTPq2f263Z6/1Fld3XNRced2HOf6DdlTl7r0iqUuvDase3bbV76q0xTvp11xQ1P/TRr0c7btxly+R+3b9cqaeP0nxb8+cJ7nrvvgk1bNKnmJpU1bmzKVqGkpGTEqFefePHj9LS0PTptc/k5x7TdfBN9W9PWOxA++vy7iuN9z07bqsuGUrYESXv7xJ77HHrCsEVLljdu1PDAvXa67JxjmjbJNjQ2oDl5rXOy//MmoKSzIGrUivzCqkvw48zZ51wy6OG7bmjZonk1p6mVNZKUEsROCWKnBLFbkV+4PPsRHAAAEYtJREFUunDd/xJ0VLa0xoMV4lI2WLlmxDN/OfGgsj/xUOrN9yb3HzT22ov7FBau++CTb6/8e682rZonFh3Qe/CCxXlRFG3frtVdw07fqm2LoSNfOGDvnWbNWfL86xO77tn+D4d0ScyYl+WteuqlT14a98VfTjyw1xF7lN3/M699NmrsOwUFhVEUpaRErVs1H3H1n9puvknSYy4sXHfy+XfNnr90wHk9u5d5C8xvV9LXk9QyVYidEsROCWJXLlih9pV7PUPtU4LYKUHslCB2ghV+tbLBStWKioqT/tpxcXHJunVFURQlfjiTAF7M1AWqEDsliJ0SxE6wEjuvZ2KnBLFTgtgpQexqLljxgpkoaaoSRVFqaopIBQAAAKpQG78KBAAAAFAvCVYAAAAAAglWAAAAAAIJVgAAAAACCVYAAAAAAglWAAAAAAIJVgAAAAACpdfQflfkF9bQnqm+OXmt4z4EVKFOUIXYKUHslCB2pkaxU4LYKUHslCB2SlBf1VSw0rbpvBraM9U0J6+1KsROFeoCVYidEsROCWI3J691TnZG3EexUVuRX6gE8VKC2ClB7JQgdjUXbPkoEAAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAEAgwQoAAABAIMEKAAAAQCDBCgAAAECg9Bra75y81jW0Z6pPFeoCVagLVCF2ShA7JYjdivzCuA9hY6cEsVOC2ClB7JSgvqqpYKXtZs1qaM8AAAAAv9YPsxfXxG59FAgAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAACCQYAUAAAAgkGAFAAAAIJBgBQAAAPj/7dshCsNAEEBRCvExMbn/ueoKMTERpVDVG1R8kjaB9+yyw+gPQySsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEA0HDT3/lgPmgwAAABwEoeElXkajxgLAAAAcCpOgQAAAAAiYQUAAAAgElYAAAAAImEFAAAAIBJWAAAAACJhBQAAACASVgAAAAAiYQUAAAAgGvLPZd123AMAAADgcmJYmadx3z0AAAAALscpEAAAAEAkrAAAAABEwgoAAABAJKwAAAAARMIKAAAAQCSsAAAAAETCCgAAAEAkrAAAAABEw5e3Zd1+tgcAAADA5dyer/e/dwAAAAC4JKdAAAAAAJGwAgAAABAJKwAAAACRsAIAAAAQCSsAAAAAkbACAAAAEAkrAAAAAJGwAgAAABAJKwAAAACRsAIAAAAQCSsAAAAAkbACAAAAEAkrAAAAAJGwAgAAABAJKwAAAACRsAIAAAAQCSsAAAAAkbACAAAAEAkrAAAAAJGwAgAAABAJKwAAAACRsAIAAAAQCSsAAAAAkbACAAAAEAkrAAAAAJGwAgAAABAJKwAAAACRsAIAAAAQCSsAAAAA0QeEzOM21d7mVwAAAABJRU5ErkJggg==" alt="风力发电机设备定义实际界面截图">
              <figcaption><strong>图 10-2　设备定义：风力发电机子页</strong>浅黄色单元格是允许编辑的静态参数；灰色区域是由量测、策略或计算内核维护的实时字段。顶部提示条会说明当前编辑规则。</figcaption>
            </figure>
            <div class="table-wrap">
              <table>
                <thead><tr><th>设备页</th><th>允许编辑的静态字段</th><th>实时只读字段示例</th></tr></thead>
                <tbody>
                  <tr><td>柴油机</td><td><code>name, p_rated, p_max, p_min, p_coeff</code></td><td><code>status, p_curr, p_set</code></td></tr>
                  <tr><td>风机</td><td><code>name, p_rated, wind_in, wind_rated, wind_cut</code></td><td><code>status, p_max_curr, angle_pitch_curr, p_curr, p_set</code></td></tr>
                  <tr><td>光伏</td><td><code>name, p_rated</code></td><td><code>status, p_max_curr, p_curr, p_set</code></td></tr>
                  <tr><td>储能</td><td><code>name, p_charge_max, p_charge_eff, p_discharge_max, p_discharge_eff, battery_capacity, soc_max, soc_min</code></td><td><code>status, p_curr, p_set, soc_curr</code></td></tr>
                  <tr><td>负荷</td><td><code>name</code></td><td><code>status, p_curr</code></td></tr>
                </tbody>
              </table>
            </div>
            <span class="operation-title">修改设备参数</span>
            <ol class="steps">
              <li>进入“设备定义”，选择柴油发电机、风力发电机、光伏发电机、储能或负荷子页。</li>
              <li>双击浅黄色单元格，修改设备名称或允许编辑的静态参数；已有设备的 <code>id</code> 和全部灰色实时字段不可编辑。</li>
              <li>逐项检查额定值、上下限、效率、SOC 边界和风速参数，避免出现负数、上下限倒置或切入/额定/切出风速顺序错误。</li>
              <li>点击“保存设备修改”。若校验失败，界面保留输入供修正；校验成功后数据库只更新静态白名单字段。</li>
            </ol>
            <div class="callout warning"><strong>设备改名注意：</strong>设备名称参与匹配系统预定义四遥点名。改名后应同步维护对应点定义；程序不会擅自创建新点或自动重命名现有点。存在未保存修改或活动编辑器时，自动刷新不会覆盖用户输入。</div>

            <h3>页面 3：RTU / 四遥定义——核对连接和点值</h3>
            <figure class="manual-shot">
